{
  "chunks": [
    {
      "id": "chunk_0",
      "text": "Section 301\n\nGeneral  \n301.1 Scope. \nThis chapter shall govern the approval and installation of all equipment and appliances that \ncomprise parts of the building mechanical systems regulated by this code in accordance with",
      "section": "301",
      "index": 0,
      "type": "semantic"
    },
    {
      "id": "chunk_1",
      "text": "Section 101.2.\n\n301.2 Energy utilization. \nHeating, ventilating and air-conditioning systems of all structures shall be designed and \ninstalled for efficient utilization of energy in accordance with the International Energy \nConservation Code. \n301.3 Identification. \nEach length of pipe and tubing and each pipe fitting utilized in a mechanical system shall bear \nthe identification of the manufacturer.\n\n--- Page 2 ---\n301.4 Plastic pipe, fittings and components. \nPlastic pipe, fittings and components shall be third-party certified as conforming to NSF 14. \n301.5 Third-party testing and certification. \nPiping, tubing and fittings shall comply with the applicable referenced standards, \nspecifications and performance criteria of this code and shall be identified in accordance with",
      "section": "101.2.",
      "index": 1,
      "type": "semantic"
    },
    {
      "id": "chunk_2",
      "text": "Section 301.3.\n\nPiping, tubing and fittings shall either be tested by an approved third-party \ntesting agency or certified by an approved third-party certification agency. \n301.6 Fuel gas appliances and equipment. \nThe approval and installation of fuel gas distribution piping and equipment, fuel gas-fired \nappliances and fuel gas-fired appliance venting systems shall be in accordance with the \nInternational Fuel Gas Code. \n301.7 Listed and labeled. \nAppliances regulated by this code shall be listed and labeled for the application in which they \nare installed and used, unless otherwise approved in accordance with",
      "section": "301.3.",
      "index": 2,
      "type": "semantic"
    },
    {
      "id": "chunk_3",
      "text": "Section 105.\n\nException: Listing and labeling of equipment and appliances used for refrigeration shall \nbe in accordance with",
      "section": "105.",
      "index": 3,
      "type": "semantic"
    },
    {
      "id": "chunk_4",
      "text": "Section 1101.2.\n\n301.8 Labeling.  \nLabeling shall be in accordance with the procedures set forth in Sections 301.8.1 through \n301.8.2.3. \n INSIGHTS (1)\n\n--- Page 3 ---\n301.8.1 Testing. \nAn approved agency shall test a representative sample of the mechanical equipment and \nappliances being labeled to the relevant standard or standards. The approved agency shall \nmaintain a record of all of the tests performed. The record shall provide sufficient detail to \nverify compliance with the test standard. \n301.8.2 Inspection and identification. \nThe approved agency shall periodically perform an inspection, which shall be in-plant if \nnecessary, of the mechanical equipment and appliances to be labeled. The inspection shall \nverify that the labeled mechanical equipment and appliances are representative of the \nmechanical equipment and appliances tested. \n301.8.2.1 Independent. \nThe agency to be approved shall be objective and competent. To confirm its objectivity, the \nagency shall disclose all possible conflicts of interest. \n301.8.2.2 Equipment. \nAn approved agency shall have adequate equipment to perform all required tests. The \nequipment shall be periodically calibrated. \n301.8.2.3 Personnel. \nAn approved agency shall employ experienced personnel educated in conducting, supervising \nand evaluating tests.",
      "section": "1101.2.",
      "index": 4,
      "type": "semantic"
    },
    {
      "id": "chunk_5",
      "text": "--- Page 4 ---\n301.9 Label information. \nA permanent factory-applied nameplate(s) shall be affixed to appliances on which shall appear \nin legible lettering, the manufacturer\u2019s name or trademark, the model number, serial number \nand the seal or mark of the approved agency. A label shall include the following: \n1. \nElectrical equipment and appliances: Electrical rating in volts, amperes and motor phase; \nidentification of individual electrical components in volts, amperes or watts, motor phase; \nBtu/h (W) output; and required clearances. \n2. \nAbsorption units: Hourly rating in Btu/h (W); minimum hourly rating for units having step or \nautomatic modulating controls; type of fuel; type of refrigerant; cooling capacity in Btu/h (W); \nand required clearances. \n3. \nFuel-burning units: Hourly rating in Btu/h (W); type of fuel approved for use with the appliance; \nand required clearances. \n4. \nElectric comfort heating appliances: electric rating in volts, amperes and phase; Btu/h (W) \noutput rating; individual marking for each electrical component in amperes or watts, volts and \nphase; and required clearances from combustibles. \n301.10 Electrical. \nElectrical wiring, controls and connections to equipment and appliances regulated by this code \nshall be in accordance with NFPA 70.",
      "section": "1101.2.",
      "index": 5,
      "type": "semantic"
    },
    {
      "id": "chunk_6",
      "text": "--- Page 5 ---\n301.11 Plumbing connections. \nPotable water supply and building drainage system connections to equipment and appliances \nregulated by this code shall be in accordance with the International Plumbing Code. \n301.12 Fuel types.  \nFuel-fired appliances shall be designed for use with the type of fuel to which they will be \nconnected and the altitude at which they are installed. Appliances that comprise parts of the \nbuilding mechanical system shall not be converted for the usage of a different fuel, except \nwhere approved and converted in accordance with the manufacturer\u2019s instructions. The fuel \ninput rate shall not be increased or decreased beyond the limit rating for the altitude at which \nthe appliance is installed. \n INSIGHTS (1) \n301.13 Vibration isolation. \nWhere vibration isolation of equipment and appliances is employed, an approved means of \nsupplemental restraint shall be used to accomplish the support and restraint. \n301.14 Repair. \nDefective material or parts shall be replaced or repaired in such a manner so as to preserve the \noriginal approval or listing. \n301.15 Wind resistance. \nMechanical equipment, appliances and supports that are exposed to wind shall be designed \nand installed to resist the wind pressures determined in accordance with the International \nBuilding Code.",
      "section": "1101.2.",
      "index": 6,
      "type": "semantic"
    },
    {
      "id": "chunk_7",
      "text": "--- Page 6 ---\n[BS] 301.16 Flood hazard.  \nFor structures located in flood hazard areas, mechanical systems, equipment and appliances \nshall be located at or above the elevation required by",
      "section": "1101.2.",
      "index": 7,
      "type": "semantic"
    },
    {
      "id": "chunk_8",
      "text": "Section 1612\n\nof the International Building \nCode for utilities and attendant equipment. \nException: Mechanical systems, equipment and appliances are permitted to be located \nbelow the elevation required by",
      "section": "1612",
      "index": 8,
      "type": "semantic"
    },
    {
      "id": "chunk_9",
      "text": "Section 1612\n\nof the of the International Building Code for \nutilities and attendant equipment provided that they are designed and installed to \nprevent water from entering or accumulating within the components and to resist \nhydrostatic and hydrodynamic loads and stresses, including the effects of buoyancy, \nduring the occurrence of flooding up to such elevation. \n INSIGHTS (1) \n[BS] 301.16.1 Coastal high-hazard areas and coastal A zones. \nIn coastal high-hazard areas and coastal A zones, mechanical systems and equipment shall not \nbe mounted on or penetrate walls intended to break away under flood loads. \n301.17 Rodentproofing. \nBuildings or structures and the walls enclosing habitable or occupiable rooms and spaces in \nwhich persons live, sleep or work, or in which feed, food or foodstuffs are stored, prepared, \nprocessed, served or sold, shall be constructed to protect against the entrance of rodents in \naccordance with the International Building Code. \n301.18 Seismic resistance.  \nWhere earthquake loads are applicable in accordance with the International Building Code, \nmechanical system supports, anchorage and bracing shall be designed and installed for \nseismic forces in accordance with Chapter 16 of the International Building Code.\n\n--- Page 7 ---\n INSIGHTS (2)",
      "section": "1612",
      "index": 9,
      "type": "semantic"
    },
    {
      "id": "chunk_10",
      "text": "Section 302\n\nProtection of Structure \n302.1 Structural safety.  \nThe building or structure shall not be weakened by the installation of mechanical systems. \nWhere floors, walls, ceilings or any other portion of the building or structure are required to be \naltered or replaced in the process of installing or repairing any system, the building or structure \nshall be left in a safe structural condition in accordance with the International Building Code. \n INSIGHTS (1) \n302.2 Penetrations of floor/ceiling assemblies and fire-resistance-rated \nassemblies.  \nPenetrations of floor/ceiling assemblies and assemblies required to have a fire-resistance \nrating shall be protected in accordance with Chapter 7 of the International Building Code. \n INSIGHTS (1) \n[BS] 302.3 Cutting, notching and boring in wood framing.  \nThe cutting, notching and boring of wood framing members shall comply with Sections 302.3.1 \nthrough 302.3.4. \n INSIGHTS (1) \n[BS] 302.3.1 Joist notching.  \nNotches on the ends of joists shall not exceed one-fourth the joist depth. Holes bored in joists \nshall not be within 2 inches (51 mm) of the top or bottom of the joist, and the diameter of any \nsuch hole shall not exceed one-third the depth of the joist. Notches in the top or bottom of \njoists shall not exceed one-sixth the depth and shall not be located in the middle third of the \nspan.",
      "section": "302",
      "index": 10,
      "type": "semantic"
    },
    {
      "id": "chunk_11",
      "text": "--- Page 8 ---\n INSIGHTS (1) \n[BS] 302.3.2 Stud cutting and notching. \nIn exterior walls and bearing partitions, a wood stud shall not be cut or notched in excess of 25 \npercent of its depth. In nonbearing partitions that do not support loads other than the weight \nof the partition, a stud shall not be cut or notched in excess of 40 percent of its depth. \n[BS] 302.3.3 Bored holes. \nThe diameter of bored holes in wood studs shall not exceed 40 percent of the stud depth. The \ndiameter of bored holes in wood studs shall not exceed 60 percent of the stud depth in \nnonbearing partitions. The diameter of bored holes in wood studs shall not exceed 60 percent \nof the stud depth in any wall where each stud is doubled, provided that not more than two such \nsuccessive doubled studs are so bored. The edge of the bored hole shall be not closer than 5/8 \ninch (15.9 mm) to the edge of the stud. Bored holes shall be not located at the same section of \nstud as a cut or notch. \n[BS] 302.3.4 Engineered wood products. \nCuts, notches and holes bored in trusses, structural composite lumber, structural glue-\nlaminated members and I-joists are prohibited except where permitted by the manufacturer\u2019s \nrecommendations or where the effects of such alterations are specifically considered in the \ndesign of the member by a registered design professional. \n[BS] 302.4 Alterations to trusses.  \nTruss members and components shall not be cut, drilled, notched, spliced or otherwise altered \nin any way without written concurrence and approval of a registered design professional. \nAlterations resulting in the addition of loads to any member, such as HVAC equipment and",
      "section": "302",
      "index": 11,
      "type": "semantic"
    },
    {
      "id": "chunk_12",
      "text": "--- Page 9 ---\nwater heaters, shall not be permitted without verification that the truss is capable of \nsupporting such additional loading. \n INSIGHTS (1) \n[BS] 302.5 Cutting, notching and boring in steel framing.  \nThe cutting, notching and boring of steel framing members shall comply with Sections 302.5.1 \nthrough 302.5.3. \n INSIGHTS (1) \n[BS] 302.5.1 Cutting, notching and boring holes in structural steel framing. \nThe cutting, notching and boring of holes in structural steel framing members shall be as \nprescribed by the registered design professional. \n[BS] 302.5.2 Cutting, notching and boring holes in cold-formed steel framing. \nFlanges and lips of load-bearing cold-formed steel framing members shall not be cut or \nnotched. Holes in webs of load-bearing cold-formed steel framing members shall be permitted \nalong the centerline of the web of the framing member and shall not exceed the dimensional \nlimitations, penetration spacing or minimum hole edge distance as prescribed by the \nregistered design professional. Cutting, notching and boring holes of steel floor/roof decking \nshall be as prescribed by the registered design professional. \n[BS] 302.5.3 Cutting, notching and boring holes in non-structural cold-formed \nsteel wall framing. \nFlanges and lips of nonstructural cold-formed steel wall studs shall not be cut or notched. \nHoles in webs of nonstructural cold-formed steel wall studs shall be permitted along the \ncenterline of the web of the framing member, shall not exceed 1 1/2 inches (38 mm) in width or",
      "section": "302",
      "index": 12,
      "type": "semantic"
    },
    {
      "id": "chunk_13",
      "text": "--- Page 10 ---\n4 inches (102 mm) in length, and shall not be spaced less than 24 inches (610 mm) center to \ncenter from another hole or less than 10 inches (254 mm) from the bearing end.",
      "section": "302",
      "index": 13,
      "type": "semantic"
    },
    {
      "id": "chunk_14",
      "text": "Section 303\n\nEquipment and Appliance Location \n303.1 General. \nEquipment and appliances shall be located as required by this section, specific requirements \nelsewhere in this code and the conditions of the equipment and appliance listing. \n303.2 Hazardous locations. \nAppliances shall not be located in a hazardous location unless listed and approved for the \nspecific installation. \n303.3 Prohibited locations. \nFuel-fired appliances shall not be located in, or obtain combustion air from, any of the following \nrooms or spaces: \n1. \nSleeping rooms. \n2. \nBathrooms. \n3. \nToilet rooms. \n4. \nStorage closets. \n5. \nSurgical rooms.",
      "section": "303",
      "index": 14,
      "type": "semantic"
    },
    {
      "id": "chunk_15",
      "text": "--- Page 11 ---\nException: This section shall not apply to the following appliances: \n1. \nDirect-vent appliances that obtain all combustion air directly from the outdoors. \n2. \nSolid fuel-fired appliances, provided that combustion air is provided in accordance with \nthe manufacturer\u2019s instructions. \n3. \nAppliances installed in a dedicated enclosure in which all combustion air is taken directly \nfrom the outdoors, in accordance with Chapter 7. Access to such enclosure shall be \nthrough a solid door, weather-stripped in accordance with the exterior door air leakage \nrequirements of the International Energy Conservation Code and equipped with an \napproved self-closing device. \n303.4 Protection from damage. \nAppliances shall not be installed in a location where subject to mechanical damage unless \nprotected by approved barriers. \n303.5 Indoor locations.  \nFurnaces and boilers installed in closets and alcoves shall be listed for such installation. \n INSIGHTS (1) \n303.6 Outdoor locations. \nAppliances installed in other than indoor locations shall be listed and labeled for outdoor \ninstallation.",
      "section": "303",
      "index": 15,
      "type": "semantic"
    },
    {
      "id": "chunk_16",
      "text": "--- Page 12 ---\n303.7 Pit locations.  \nAppliances installed in pits or excavations shall not come in direct contact with the surrounding \nsoil and shall be installed not less than 3 inches (76 mm) above the pit floor. The sides of the \npit or excavation shall be held back not less than 12 inches (305 mm) from the appliance. Where \nthe depth exceeds 12 inches (305 mm) below adjoining grade, the walls of the pit or excavation \nshall be lined with concrete or masonry. Such concrete or masonry shall extend not less than 4 \ninches (102 mm) above adjoining grade and shall have sufficient lateral load-bearing capacity \nto resist collapse. Excavation on the control side of the appliance shall extend not less than 30 \ninches (762 mm) horizontally. The appliance shall be protected from flooding in an approved \nmanner. \n INSIGHTS (1) \n[BF] 303.8 Elevator shafts. \nMechanical systems shall not be located in an elevator shaft. \n303.9 Fireplaces in Group I-2, Condition 2 occupancies. \nFuel-burning appliances and fireplaces in Group I-2, Condition 2 occupancies shall be in \naccordance with",
      "section": "303",
      "index": 16,
      "type": "semantic"
    },
    {
      "id": "chunk_17",
      "text": "Section 901.4.",
      "section": "901.4.",
      "index": 17,
      "type": "semantic"
    },
    {
      "id": "chunk_18",
      "text": "Section 304\n\nInstallation \n304.1 General.  \nEquipment and appliances shall be installed as required by the terms of their approval, in \naccordance with the conditions of the listing, the manufacturer\u2019s installation instructions and \nthis code. Manufacturer\u2019s installation instructions shall be available on the job site at the time \nof inspection.",
      "section": "304",
      "index": 18,
      "type": "semantic"
    },
    {
      "id": "chunk_19",
      "text": "--- Page 13 ---\n INSIGHTS (1) \n304.2 Conflicts. \nWhere conflicts between this code and the conditions of listing or the manufacturer\u2019s \ninstallation instructions occur, the provisions of this code shall apply. \nException: Where a code provision is less restrictive than the conditions of the listing of \nthe equipment or appliance or the manufacturer\u2019s installation instructions, the conditions \nof the listing and the manufacturer\u2019s installation instructions shall apply. \n304.3 Elevation of ignition source.  \nEquipment and appliances having an ignition source and located in hazardous locations and \npublic garages, private garages, repair garages, automotive motor fuel-dispensing facilities \nand parking garages shall be elevated such that the source of ignition is not less than 18 inches \n(457 mm) above the floor surface on which the equipment or appliance rests. For the purpose \nof this section, rooms or spaces that are not part of the living space of a dwelling unit and that \ncommunicate directly with a private garage through openings shall be considered to be part of \nthe private garage. \nException: Elevation of the ignition source is not required for appliances that are listed as \nflammable vapor ignition resistant. \n INSIGHTS (2) \n304.3.1 Parking garages. \nConnection of a parking garage with any room in which there is a fuel-fired appliance shall be \nby means of a vestibule providing a two-doorway separation, except that a single door is \npermitted where the sources of ignition in the appliance are elevated in accordance with",
      "section": "304",
      "index": 19,
      "type": "semantic"
    },
    {
      "id": "chunk_20",
      "text": "Section 304.3.\n\n--- Page 14 ---\nException: This section shall not apply to appliance installations complying with",
      "section": "304.3.",
      "index": 20,
      "type": "semantic"
    },
    {
      "id": "chunk_21",
      "text": "Section \n304.6.\n\n304.4 Prohibited equipment and appliance location. \nEquipment and appliances having an ignition source shall not be installed in Group H \noccupancies or control areas where open use, handling or dispensing of combustible, \nflammable or explosive materials occurs. \n[FG] 304.5 Hydrogen-generating and refueling operations.  \nHydrogen-generating and refueling appliances shall be installed and located in accordance \nwith their listing and the manufacturer\u2019s instructions. Ventilation shall be required in \naccordance with",
      "section": "304.6.",
      "index": 21,
      "type": "semantic"
    },
    {
      "id": "chunk_22",
      "text": "Section 304.5.1\n\n, 304.5.2 or 304.5.3 in public garages, private garages, repair \ngarages, automotive motor fuel-dispensing facilities and parking garages that contain \nhydrogen-generating appliances or refueling systems. For the purpose of this section, rooms \nor spaces that are not part of the living space of a dwelling unit and that communicate directly \nwith a private garage through openings shall be considered to be part of the private garage. \n INSIGHTS (1) \n[FG] 304.5.1 Natural ventilation.  \nIndoor locations intended for hydrogen-generating or refueling operations shall be limited to \na maximum floor area of 850 square feet (79 m2) and shall communicate with the outdoors in \naccordance with Sections 304.5.1.1 and 304.5.1.2. The maximum rated output capacity of \nhydrogen-generating appliances shall not exceed 4 standard cubic feet per minute (0.00189 \nm3/s) of hydrogen for each 250 square feet (23 m2) of floor area in such spaces. The minimum \ncross-sectional dimension of air openings shall be 3 inches (76 mm). Where ducts are used, they \nshall be of the same cross-sectional area as the free area of the openings to which they connect.",
      "section": "304.5.1",
      "index": 22,
      "type": "semantic"
    },
    {
      "id": "chunk_23",
      "text": "--- Page 15 ---\nIn such locations, equipment and appliances having an ignition source shall be located such \nthat the source of ignition is not within 12 inches (305 mm) of the ceiling. \n INSIGHTS (1) \n[FG] 304.5.1.1 Two openings. \nTwo permanent openings shall be provided within the garage. The upper opening shall be \nlocated entirely within 12 inches (305 mm) of the ceiling of the garage. The lower opening shall \nbe located entirely within 12 inches (305 mm) of the floor of the garage. Both openings shall be \nprovided in the same exterior wall. The openings shall communicate directly with the outdoors \nand shall have a minimum free area of 1/2 square foot per 1,000 cubic feet (1 m2/610 m3) of \ngarage volume. \n[FG] 304.5.1.2 Louvers and grilles. \nIn calculating free area required by",
      "section": "304.5.1",
      "index": 23,
      "type": "semantic"
    },
    {
      "id": "chunk_24",
      "text": "Section 304.5.1\n\n, the required size of openings shall be based \non the net free area of each opening. If the free area through a design of louver or grille is known, \nit shall be used in calculating the size opening required to provide the free area specified. If the \ndesign and free area are not known, it shall be assumed that wood louvers will have 25-percent \nfree area and metal louvers and grilles will have 75-percent free area. Louvers and grilles shall \nbe fixed in the open position. \n[FG] 304.5.2 Mechanical ventilation. \nIndoor locations intended for hydrogen-generating or refueling operations shall be ventilated \nin accordance with",
      "section": "304.5.1",
      "index": 24,
      "type": "semantic"
    },
    {
      "id": "chunk_25",
      "text": "Section 502.16.\n\nIn such locations, equipment and appliances having an \nignition source shall be located such that the source of ignition is below the mechanical \nventilation outlet(s).\n\n--- Page 16 ---\n[FG] 304.5.3 Specially engineered installations. \nAs an alternative to the provisions of Sections 304.5.1 and 304.5.2, the necessary supply of air \nfor ventilation and dilution of flammable gases shall be provided by an approved engineered \nsystem. \n304.6 Public garages.  \nAppliances located in public garages, motor fuel-dispensing facilities, repair garages or other \nareas frequented by motor vehicles, shall be installed not less than 8 feet (2438 mm) above the \nfloor. Where motor vehicles are capable of passing under an appliance, the appliance shall be \ninstalled at the clearances required by the appliance manufacturer and not less than 1 foot (305 \nmm) higher than the tallest vehicle garage door opening. \nException: The requirements of this section shall not apply where the appliances are \nprotected from motor vehicle impact and installed in accordance with",
      "section": "502.16.",
      "index": 25,
      "type": "semantic"
    },
    {
      "id": "chunk_26",
      "text": "Section 304.3\n\nand \nNFPA 30A. \n INSIGHTS (1) \n304.7 Private garages.  \nAppliances located in private garages and carports shall be installed with a minimum clearance \nof 6 feet (1829 mm) above the floor. \nException: The requirements of this section shall not apply where the appliances are \nprotected from motor vehicle impact and installed in accordance with",
      "section": "304.3",
      "index": 26,
      "type": "semantic"
    },
    {
      "id": "chunk_27",
      "text": "Section 304.3.\n\nINSIGHTS (1) \n304.8 Construction and protection. \nBoiler rooms and furnace rooms shall be protected as required by the International Building \nCode.\n\n--- Page 17 ---\n304.9 Clearances to combustible construction. \nHeat-producing equipment and appliances shall be installed to maintain the required \nclearances to combustible construction as specified in the listing and manufacturer\u2019s \ninstructions. Such clearances shall be reduced only in accordance with",
      "section": "304.3.",
      "index": 27,
      "type": "semantic"
    },
    {
      "id": "chunk_28",
      "text": "Section 308.\n\nClearances \nto combustibles shall include such considerations as door swing, drawer pull, overhead \nprojections or shelving and window swing, shutters, coverings and drapes. Devices such as \ndoorstops or limits, closers, drapery ties or guards shall not be used to provide the required \nclearances. \n304.10 Clearances from grade.  \nEquipment and appliances installed at grade level shall be supported on a level concrete slab \nor other approved material extending not less than 3 inches (76 mm) above adjoining grade or \nshall be suspended not less than 6 inches (152 mm) above adjoining grade. Such support shall \nbe in accordance with the manufacturer\u2019s installation instructions. \n INSIGHTS (1) \n[BE] 304.11 Guards.  \nGuards shall be provided where various components that require service and roof hatch \nopenings are located within 10 feet (3048 mm) of a roof edge or open side of a walking surface \nand such edge or open side is located more than 30 inches (762 mm) above the floor, roof, or \ngrade below. The guard shall extend not less than 30 inches (762 mm) beyond each end of \ncomponents that require service and each end of the roof hatch parallel to the roof edge. The \ntop of the guard shall be located not less than 42 inches (1067 mm) above the elevated surface \nadjacent to the guard. The guard shall be constructed so as to prevent the passage of a 21-inch-",
      "section": "308.",
      "index": 28,
      "type": "semantic"
    },
    {
      "id": "chunk_29",
      "text": "--- Page 18 ---\ndiameter (533 mm) sphere and shall comply with the loading requirements for guards specified \nin the International Building Code. \nException: Guards are not required where fall arrest/restraint anchorage connector \ndevices that comply with ANSI/ASSP Z359.1 are installed. \n INSIGHTS (4) \n304.12 Area served. \nAppliances serving different areas of a building other than where they are installed shall be \npermanently marked in an approved manner that uniquely identifies the appliance and the \narea it serves.",
      "section": "308.",
      "index": 29,
      "type": "semantic"
    },
    {
      "id": "chunk_30",
      "text": "Section 305\n\nPiping Support  \n305.1 General. \nMechanical system piping shall be supported in accordance with this section. \n305.2 Materials. \nPipe hangers and supports shall have sufficient strength to withstand all anticipated static and \nspecified dynamic loading conditions associated with the intended use. Pipe hangers and \nsupports that are in direct contact with piping shall be of approved materials that are \ncompatible with the piping and that will not promote galvanic action. \n305.3 Structural attachment. \nHangers and anchors shall be attached to the building construction in an approved manner. \n305.4 Interval of support.  \nPiping shall be supported at distances not exceeding the spacing specified in Table 305.4, or in \naccordance with ANSI/MSS SP-58.",
      "section": "305",
      "index": 30,
      "type": "semantic"
    },
    {
      "id": "chunk_31",
      "text": "--- Page 19 ---\n INSIGHTS (1) \nTABLE 305.4 PIPING SUPPORT SPACINGa \nPIPING MATERIAL \nMAXIMUM HORIZONTAL SPACING \n(feet) \nMAXIMUM VERTICAL SPACING \n(feet) \nABS pipe \n4 \n10c \nAluminum pipe and tubing \n10 \n15 \nCast-iron pipeb \n5 \n15 \nCopper or copper-alloy pipe \n12 \n10 \nCopper or copper-alloy tubing \n8 \n10 \nCPVC pipe or tubing, 1 inch and smaller \n3 \n10c \nCPVC pipe or tubing, 1 1/4-inches and larger \n4 \n10c \nLead pipe \nContinuous \n4 \nPB pipe or tubing \n2 2/3 (32 inches) \n4 \nPE-RT 1 inch and smaller \n2 2/3 (32 inches) \n10c \nPE-RT 1 1/4 inches and larger \n4 \n10c \nPEX tubing 1 inch and smaller \n2 2/3 (32 inches) \n10c \nPEX tubing 1 1/4 inches and larger \n4 \n10c \nPolypropylene (PP) pipe or tubing, 1 inch and \nsmaller \n2 2/3 (32 inches) \n10c \nPolypropylene (PP) pipe or tubing, 1 1/4 inches \nand larger \n4 \n10c \nPVC pipe \n4 \n10c \nSteel pipe \n12 \n15 \nSteel tubing \n8 \n10 \nFor SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm. \na. \nSee",
      "section": "305",
      "index": 31,
      "type": "semantic"
    },
    {
      "id": "chunk_32",
      "text": "Section 301.18.\n\nb. \nThe maximum horizontal spacing of cast-iron pipe hangers shall be increased to 10 feet where 10-foot lengths of pipe are \ninstalled. \nc. \nMid-story guide. \n305.5 Protection against physical damage. \nIn concealed locations where piping, other than cast-iron or steel, is installed through holes or \nnotches in studs, joists, rafters or similar members less than 1 1/2 inches (38 mm) from the\n\n--- Page 20 ---\nnearest edge of the member, the pipe shall be protected by shield plates. Protective steel shield \nplates having a minimum thickness of 0.0575 inch (1.463 mm) (No. 16 gage) shall cover the area \nof the pipe where the member is notched or bored, and shall extend not less than 2 inches (51 \nmm) above sole plates and below top plates.",
      "section": "301.18.",
      "index": 32,
      "type": "semantic"
    },
    {
      "id": "chunk_33",
      "text": "Section 306\n\nAccess and Service Space \n306.1 Access.  \nAppliances, controls devices, heat exchangers and HVAC system components that utilize \nenergy shall be accessible for inspection, service, repair and replacement without disabling the \nfunction of a fire-resistance-rated assembly or removing permanent construction, other \nappliances, venting systems or any other piping or ducts not connected to the appliance being \ninspected, serviced, repaired or replaced. A level working space not less than 30 inches deep \nand 30 inches wide (762 mm by 762 mm) shall be provided in front of the control side to service \nan appliance. \n INSIGHTS (2) \n306.2 Appliances in rooms.  \nRooms containing appliances shall be provided with a door and an unobstructed passageway \nmeasuring not less than 36 inches (914 mm) wide and 80 inches (2032 mm) high. \nException: Within a dwelling unit, appliances installed in a compartment, alcove, \nbasement or similar space shall be accessed by an opening or door and an unobstructed \npassageway measuring not less than 24 inches (610 mm) wide and large enough to allow \nremoval of the largest appliance in the space, provided that a level service space of not \nless than 30 inches (762 mm) deep and the height of the appliance, but not less than 30 \ninches (762 mm), is present at the front or service side of the appliance with the door open.",
      "section": "306",
      "index": 33,
      "type": "semantic"
    },
    {
      "id": "chunk_34",
      "text": "--- Page 21 ---\n INSIGHTS (1) \n306.3 Appliances in attics.  \nAttics containing appliances shall be provided with an opening and unobstructed passageway \nlarge enough to allow removal of the largest appliance. The passageway shall be not less than \n30 inches (762 mm) high and 22 inches (559 mm) wide and not more than 20 feet (6096 mm) in \nlength measured along the centerline of the passageway from the opening to the appliance. \nThe passageway shall have continuous solid flooring not less than 24 inches (610 mm) wide. A \nlevel service space not less than 30 inches (762 mm) deep and 30 inches (762 mm) wide shall \nbe present at the front or service side of the appliance. The clear access opening dimensions \nshall be not less than 20 inches by 30 inches (508 mm by 762 mm), and large enough to allow \nremoval of the largest appliance. \nExceptions: \n1. \nThe passageway and level service space are not required where the appliance is capable \nof being serviced and removed through the required opening. \n2. \nWhere the passageway is unobstructed and not less than 6 feet (1829 mm) high and 22 \ninches (559 mm) wide for its entire length, the passageway shall be not greater than 50 \nfeet (15 250 mm) in length. \n INSIGHTS (2)",
      "section": "306",
      "index": 34,
      "type": "semantic"
    },
    {
      "id": "chunk_35",
      "text": "--- Page 22 ---\n306.3.1 Electrical requirements. \nA luminaire controlled by a switch located at the required passageway opening and a \nreceptacle outlet shall be provided at or near the appliance location in accordance with NFPA \n70. \n306.4 Appliances under floors.  \nUnderfloor spaces containing appliances shall be provided with an access opening and \nunobstructed passageway large enough to remove the largest appliance. The passageway shall \nbe not less than 30 inches (762 mm) high and 22 inches (559 mm) wide, nor more than 20 feet \n(6096 mm) in length measured along the centerline of the passageway from the opening to the \nappliance. A level service space not less than 30 inches (762 mm) deep and 30 inches (762 mm) \nwide shall be present at the front or service side of the appliance. If the depth of the \npassageway or the service space exceeds 12 inches (305 mm) below the adjoining grade, the \nwalls of the passageway shall be lined with concrete or masonry. Such concrete or masonry \nshall extend not less than 4 inches (102 mm) above the adjoining grade and shall have sufficient \nlateral-bearing capacity to resist collapse. The clear access opening dimensions shall be not \nless than 22 inches by 30 inches (559 mm by 762 mm), and large enough to allow removal of \nthe largest appliance. \nExceptions: \n1. \nThe passageway is not required where the level service space is present when the access \nis open and the appliance is capable of being serviced and removed through the required \nopening. \n2.",
      "section": "306",
      "index": 35,
      "type": "semantic"
    },
    {
      "id": "chunk_36",
      "text": "--- Page 23 ---\nWhere the passageway is unobstructed and not less than 6 feet high (1929 mm) and 22 \ninches (559 mm) wide for its entire length, the passageway shall not be limited in length. \n INSIGHTS (1) \n306.4.1 Electrical requirements. \nA luminaire controlled by a switch located at the required passageway opening and a \nreceptacle outlet shall be provided at or near the appliance location in accordance with NFPA \n70. \n306.5 Equipment and appliances on roofs or elevated structures.  \nWhere equipment requiring access or appliances are located on an elevated structure or the \nroof of a building such that personnel will have to climb higher than 16 feet (4877 mm) above \ngrade to access such equipment or appliances, an interior or exterior means of access shall be \nprovided. Such access shall not require climbing over obstructions greater than 30 inches (762 \nmm) in height or walking on roofs having a slope greater than 4 units vertical in 12 units \nhorizontal (33-percent slope). Such access shall not require the use of portable ladders. Where \naccess involves climbing over parapet walls, the height shall be measured to the top of the \nparapet wall. \nPermanent ladders installed to provide the required access shall comply with the following \nminimum design criteria: \n1. \nThe side railing shall extend above the parapet or roof edge not less than 30 inches (762 mm). \n2.",
      "section": "306",
      "index": 36,
      "type": "semantic"
    },
    {
      "id": "chunk_37",
      "text": "--- Page 24 ---\nLadders shall have rung spacing not to exceed 14 inches (356 mm) on center. The uppermost \nrung shall be not greater than 24 inches (610 mm) below the upper edge of the roof hatch, roof \nor parapet, as applicable. \n3. \nLadders shall have a toe spacing not less than 6 inches (152mm) deep. \n4. \nThere shall be not less than 18 inches (457 mm) between rails. \n5. \nRungs shall have a diameter not less than 0.75-inch (19.1 mm) and be capable of withstanding \na 300-pound (136 kg) load. \n6. \nLadders over 30 feet (9144 mm) in height shall be provided with offset sections and landings \ncapable of withstanding 100 pounds per square foot (488 kg/m2). Landing dimensions shall be \nnot less than 18 inches (457 mm) and not less than the width of the ladder served. A guard rail \nshall be provided on all open sides of the landing. \n7. \nClimbing clearance. The distance from the centerline of the rungs to the nearest permanent \nobject on the climbing side of the ladder shall be not less than 30 inches (762 mm) measured \nperpendicular to the rungs. This distance shall be maintained from the point of ladder access \nto the bottom of the roof hatch. A minimum clear width of 15 inches (381 mm) shall be provided \non both sides of the ladder measured from the midpoint of and parallel with the rungs except \nwhere cages or wells are installed. \n8.",
      "section": "306",
      "index": 37,
      "type": "semantic"
    },
    {
      "id": "chunk_38",
      "text": "--- Page 25 ---\nLanding required. The ladder shall be provided with a clear and unobstructed bottom landing \narea having a minimum dimension of 30 inches (762 mm) by 30 inches (762 mm) centered in \nfront of the ladder. \n9. \nLadders shall be protected against corrosion by approved means. \n10. \nAccess to ladders shall be provided at all times. \nCatwalks installed to provide the required access shall be not less than 24 inches (610 mm) \nwide and shall have railings as required for service platforms. \nException: This section shall not apply to Group R-3 occupancies. \n INSIGHTS (2) \n306.5.1 Sloped roofs. \nWhere appliances, equipment, fans or other components that require service are installed on a \nroof having a slope of 3 units vertical in 12 units horizontal (25-percent slope) or greater and \nhaving an edge more than 30 inches (762 mm) above grade at such edge, a level platform shall \nbe provided on each side of the appliance or equipment to which access is required for service, \nrepair or maintenance. The platform shall be not less than 30 inches (762 mm) in any dimension \nand shall be provided with guards. The guards shall extend not less than 42 inches (1067 mm) \nabove the platform, shall be constructed so as to prevent the passage of a 21-inch-diameter \n(533 mm) sphere and shall comply with the loading requirements for guards specified in the \nInternational Building Code. Access shall not require walking on roofs having a slope greater \nthan 4 units vertical in 12 units horizontal (33-percent slope). Where access involves \nobstructions greater than 30 inches (762 mm) in height, such obstructions shall be provided",
      "section": "306",
      "index": 38,
      "type": "semantic"
    },
    {
      "id": "chunk_39",
      "text": "--- Page 26 ---\nwith ladders installed in accordance with",
      "section": "306",
      "index": 39,
      "type": "semantic"
    },
    {
      "id": "chunk_40",
      "text": "Section 306.5\n\nor stairways installed in accordance \nwith the requirements specified in the International Building Code in the path of travel to and \nfrom appliances, fans or equipment requiring service. \n306.5.2 Electrical requirements. \nA receptacle outlet shall be provided at or near the equipment location in accordance with \nNFPA 70.",
      "section": "306.5",
      "index": 40,
      "type": "semantic"
    },
    {
      "id": "chunk_41",
      "text": "Section 307\n\nCondensate Disposal \n307.1 Fuel-burning appliances.  \nLiquid combustion by-products of condensing appliances shall be collected and discharged to \nan approved plumbing fixture or disposal area in accordance with the manufacturer\u2019s \ninstallation instructions. Condensate piping shall be of approved corrosion-resistant material \nand shall not be smaller than the drain connection on the appliance. Such piping shall maintain \na minimum horizontal slope in the direction of discharge of not less than 1/8 unit vertical in 12 \nunits horizontal(1-percent slope). \n INSIGHTS (2) \n307.1.1 Identification.  \nThe termination of concealed condensate piping shall be marked to indicate whether the \npiping is connected to the primary or secondary drain. \n INSIGHTS (2)",
      "section": "307",
      "index": 41,
      "type": "semantic"
    },
    {
      "id": "chunk_42",
      "text": "--- Page 27 ---\n307.2 Evaporators and cooling coils. \nCondensate drain systems shall be provided for equipment and appliances containing \nevaporators or cooling coils. Condensate drain systems shall be designed, constructed and \ninstalled in accordance with Sections 307.2.1 through 307.2.5. \nException: Evaporators and cooling coils that are designed to operate in sensible cooling \nonly and not support condensation shall not be required to meet the requirements of this \nsection. \n307.2.1 Condensate disposal. \nCondensate from all cooling coils and evaporators shall be conveyed from the drain pan outlet \nto an approved place of disposal. Such piping shall maintain a minimum horizontal slope in the \ndirection of discharge of not less than 1/8 unit vertical in 12 units horizontal (1 percent slope). \nCondensate shall not discharge into a street, alley or other areas so as to cause a nuisance. \n307.2.1.1 Condensate discharge.  \nCondensate drains shall not directly connect to any plumbing drain, waste or vent pipe. \nCondensate drains shall not discharge into a plumbing fixture other than a floor sink, floor \ndrain, trench drain, mop sink, hub drain, standpipe, utility sink or laundry sink. Condensate \ndrain connections to a lavatory wye branch tailpiece or to a bathtub overflow pipe shall not be \nconsidered as discharging to a plumbing fixture. Except where discharging to grade outdoors, \nthe point of discharge of condensate drains shall be located within the same occupancy, tenant \nspace or dwelling unit as the source of the condensate. \n INSIGHTS (3)",
      "section": "307",
      "index": 42,
      "type": "semantic"
    },
    {
      "id": "chunk_43",
      "text": "--- Page 28 ---\n307.2.2 Drain pipe materials and sizes.  \nComponents of the condensate disposal system shall be ABS, cast iron, copper and copper \nalloy, CPVC, cross-linked polyethylene, galvanized steel, PE-RT, polyethylene, polypropylene, \nPVC or PVDF pipe or tubing. Components shall be selected for the pressure and temperature \nrating of the installation. Joints and connections shall be made in accordance with the \napplicable provisions of Chapter 7 of the International Plumbing Code relative to the material \ntype. Condensate waste and drain line size shall be not less than 3/4-inch pipe size and shall \nnot decrease in size from the drain pan connection to the place of condensate disposal. Where \nthe drain pipes from more than one unit are manifolded together for condensate drainage, the \npipe or tubing shall be sized in accordance with Table 307.2.2. \n INSIGHTS (3) \nTABLE 307.2.2 CONDENSATE DRAIN SIZING \nEQUIPMENT CAPACITY \nMINIMUM CONDENSATE PIPE DIAMETER \nUp to 20 tons of refrigeration \n3/4 inch \nOver 20 tons to 40 tons of refrigeration \n1 inch \nOver 40 tons to 90 tons of refrigeration \n1 1/4 inch \nOver 90 tons to 125 tons of refrigeration \n1 1/2 inch \nOver 125 tons to 250 tons of refrigeration \n2 inch \nFor SI: 1 inch = 25.4 mm, 1 ton = 3.517 kW. \n307.2.3 Auxiliary and secondary drain systems.  \nIn addition to the requirements of",
      "section": "307",
      "index": 43,
      "type": "semantic"
    },
    {
      "id": "chunk_44",
      "text": "Section 307.2.1\n\n, where damage to any building components \ncould occur as a result of overflow from the equipment primary condensate removal system, \none of the following auxiliary protection methods shall be provided for each cooling coil or \nfuel-fired appliance that produces condensate: \n1.",
      "section": "307.2.1",
      "index": 44,
      "type": "semantic"
    },
    {
      "id": "chunk_45",
      "text": "--- Page 29 ---\nAn auxiliary drain pan with a separate drain shall be provided under the coils on which \ncondensation will occur. The auxiliary pan drain shall discharge to a conspicuous point of \ndisposal to alert occupants in the event of a stoppage of the primary drain. The pan shall have \na minimum depth of 1 1/2 inches (38 mm), shall be not less than 3 inches (76 mm) larger than \nthe unit, or the coil dimensions in width and length and shall be constructed of corrosion-\nresistant material. Galvanized sheet steel pans shall have a minimum thickness of not less than \n0.0236 inch (0.6010 mm) (No. 24 gage). Nonmetallic pans shall have a minimum thickness of \nnot less than 0.0625 inch (1.6 mm). \n2. \nA separate overflow drain line shall be connected to the drain pan provided with the equipment. \nSuch overflow drain shall discharge to a conspicuous point of disposal to alert occupants in the \nevent of a stoppage of the primary drain. The overflow drain line shall connect to the drain pan \nat a higher level than the primary drain connection. \n3. \nAn auxiliary drain pan without a separate drain line shall be provided under the coils on which \ncondensate will occur. Such pan shall be equipped with a water-level detection device \nconforming to UL 508 that will shut off the equipment served prior to overflow of the pan. The \nauxiliary drain pan shall be constructed in accordance with Item 1 of this section. \n4. \nA water-level detection device conforming to UL 508 shall be provided that will shut off the \nequipment served in the event that the primary drain is blocked. The device shall be installed \nin the primary drain line, the overflow drain line, or in the equipment-supplied drain pan, \nlocated at a point higher than the primary drain line connection and below the overflow rim of \nsuch pan.",
      "section": "307.2.1",
      "index": 45,
      "type": "semantic"
    },
    {
      "id": "chunk_46",
      "text": "--- Page 30 ---\nException: Fuel-fired appliances that automatically shut down operation in the event of a \nstoppage in the condensate drainage system. \n INSIGHTS (1) \n307.2.3.1 Water-level monitoring devices. \nOn down-flow units and all other coils that do not have a secondary drain or provisions to \ninstall a secondary or auxiliary drain pan, a water-level monitoring device shall be installed \ninside the primary drain pan. This device shall shut off the equipment served in the event that \nthe primary drain becomes restricted. Devices installed in the drain line shall not be permitted. \n307.2.3.2 Appliance, equipment and insulation in pans. \nWhere appliances, equipment or insulation are subject to water damage when auxiliary drain \npans fill, that portion of the appliance, equipment and insulation shall be installed above the \nrim of the pan. Supports located inside of the pan to support the appliance or equipment shall \nbe water resistant and approved. \n307.2.3.3 Identification.  \nThe termination of concealed condensate piping shall be marked to indicate whether the \npiping is connected to the primary or secondary drain. \n INSIGHTS (2) \n307.2.4 Traps. \nCondensate drains shall be trapped as required by the equipment or appliance manufacturer. \n307.2.4.1 Ductless mini-split system traps. \nDuctless mini-split equipment that produces condensate shall be provided with an inline check \nvalve located in the drain line, or a trap.",
      "section": "307.2.1",
      "index": 46,
      "type": "semantic"
    },
    {
      "id": "chunk_47",
      "text": "--- Page 31 ---\n307.2.5 Drain line maintenance. \nCondensate drain lines shall be configured to permit the clearing of blockages and \nperformance of maintenance without requiring the drain line to be cut. \n307.3 Condensate pumps.  \nCondensate pumps located in uninhabitable spaces, such as attics and crawl spaces, shall be \nconnected to the appliance or equipment served such that when the pump fails, the appliance \nor equipment will be prevented from operating. Pumps shall be installed in accordance with \nthe manufacturer\u2019s instructions. \n INSIGHTS (1)",
      "section": "307.2.1",
      "index": 47,
      "type": "semantic"
    },
    {
      "id": "chunk_48",
      "text": "Section 308\n\nClearance Reduction \n308.1 Scope.  \nThis section shall govern the reduction in required clearances to combustible materials and \ncombustible assemblies for chimneys, vents, kitchen exhaust equipment, mechanical \nappliances, and mechanical devices and equipment. \n INSIGHTS (1) \n308.2 Listed appliances and equipment. \nThe reduction of the required clearances to combustibles for listed and labeled appliances and \nequipment shall be in accordance with the requirements of this section except that such \nclearances shall not be reduced where reduction is specifically prohibited by the terms of the \nappliance or equipment listing.",
      "section": "308",
      "index": 48,
      "type": "semantic"
    },
    {
      "id": "chunk_49",
      "text": "--- Page 32 ---\n308.3 Protective assembly construction and installation.  \nReduced clearance protective assemblies, including structural and support elements, shall be \nconstructed of noncombustible materials. Spacers utilized to maintain an airspace between \nthe protective assembly and the protected material or assembly shall be noncombustible. \nWhere a space between the protective assembly and protected combustible material or \nassembly is specified, the same space shall be provided around the edges of the protective \nassembly and the spacers shall be placed so as to allow air circulation by convection in such \nspace. Protective assemblies shall not be placed less than 1 inch (25 mm) from the mechanical \nappliances, devices or equipment, regardless of the allowable reduced clearance. \n INSIGHTS (1) \n308.4 Allowable reduction. \nThe reduction of required clearances to combustible assemblies or combustible materials shall \nbe based on the utilization of a reduced clearance protective assembly in accordance with",
      "section": "308",
      "index": 49,
      "type": "semantic"
    },
    {
      "id": "chunk_50",
      "text": "Section 308.4.1\n\nor 308.4.2. \n308.4.1 Labeled assemblies. \nThe allowable clearance reduction shall be based on an approved reduced clearance protective \nassembly that is listed and labeled in accordance with UL 1618. \n308.4.2 Reduction table.  \nThe allowable clearance reduction shall be based on one of the methods specified in Table \n308.4.2. Where required clearances are not listed in Table 308.4.2, the reduced clearances shall \nbe determined by linear interpolation between the distances listed in the table. Reduced \nclearances shall not be derived by extrapolation below the range of the table. \n INSIGHTS (1)",
      "section": "308.4.1",
      "index": 50,
      "type": "semantic"
    },
    {
      "id": "chunk_51",
      "text": "--- Page 33 ---\nTABLE 308.4.2 CLEARANCE REDUCTION METHODSb \nTYPE OF PROTECTIVE ASSEMBLYa \nREDUCED CLEARANCE WITH PROTECTION (inches)a \nHorizontal \ncombustible \nassemblies located \nabove the heat source \nHorizontal combustible \nassemblies located beneath \nthe heat source and all \nvertical combustible \nassemblies \nRequired clearance to \ncombustibles without \nprotection (inches)a \nRequired clearance to \ncombustibles without \nprotection (inches) \n36 \n18 \n9 \n6 \n36 \n18 \n9 \n6 \nGalvanized sheet steel, having a minimum \nthickness of 0.0236 inch (No. 24 gage), \nmounted on 1-inch glass fiber or mineral wool \nbatt reinforced with wire on the back, 1 inch \noff the combustible assembly \n18 \n9 \n5 \n3 \n12 \n6 \n3 \n3 \nGalvanized sheet steel, having a minimum \nthickness of 0.0236 inch (No. 24 gage), spaced \n1 inch off the combustible assembly \n18 \n9 \n5 \n3 \n12 \n6 \n3 \n2 \nTwo layers of galvanized sheet steel, having a \nminimum thickness of 0.0236 inch (No. 24 \ngage), having a 1-inch airspace between \nlayers, spaced 1 inch off the combustible \nassembly \n18 \n9 \n5 \n3 \n12 \n6 \n3 \n3 \nTwo layers of galvanized sheet steel, having a \nminimum thickness of 0.0236 inch (No. 24 \ngage), having 1 inch of fiberglass insulation \nbetween layers, spaced 1 inch off the \ncombustible assembly \n18 \n9 \n5 \n3 \n12 \n6 \n3 \n3 \n0.5-inch inorganic insulating board, over 1 \ninch of fiberglass or mineral wool batt, against \nthe combustible assembly \n24 \n12 \n6 \n4 \n18 \n9 \n5 \n \n3 1/2-inch brick wall, spaced 1 inch off the \ncombustible wall \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n12 \n6 \n6 \n6 \n3 1/2-inch brick wall, against the combustible \nwall \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n24 \n12 \n6 \n5 \nFor SI: 1 inch = 25.4 mm, \u00b0C = [(\u00b0F) \u2013 32]/1.8, 1 pound per cubic foot = 16.02 kg/m3, 1.0 Btu \u2022 in/(ft2 \u2022 h \u2022 \u00b0F) = 0.144 W/m2 \u2022 K.",
      "section": "308.4.1",
      "index": 51,
      "type": "semantic"
    },
    {
      "id": "chunk_52",
      "text": "--- Page 34 ---\na. \nMineral wool and glass fiber batts (blanket or board) shall have a minimum density of 8 pounds per cubic foot and a minimum \nmelting point of 1,500\u00b0F. Insulation material utilized as part of a clearance reduction system shall have a thermal conductivity \nof 1.0 Btu \u2022 in/(ft2 \u2022 h\u2022 \u00b0F) or less. Insulation board shall be formed of noncombustible material. \nb. \nFor limitations on clearance reduction for solid fuel-burning appliances, masonry chimneys, connector pass-throughs, \nmasonry fireplaces and kitchen ducts, see Sections 308.4.2.1 through 308.4.2.5. \n308.4.2.1 Solid fuel-burning appliances. \nhe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nclearance required for solid fuel-burning appliances that are labeled for installation with \nclearances of 12 inches (305 mm) or less. Where appliances are labeled for installation with \nclearances of greater than 12 inches (305 mm), the clearance reduction methods of Table \n308.4.2 shall not reduce the clearance to less than 12 inches (305 mm). \n308.4.2.2 Masonry chimneys. \nThe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nclearances required for masonry chimneys as specified in Chapter 8 and the International \nBuilding Code. \n308.4.2.3 Chimney connector pass-throughs. \nThe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nclearances required for chimney connector pass-throughs as specified in",
      "section": "308.4.1",
      "index": 52,
      "type": "semantic"
    },
    {
      "id": "chunk_53",
      "text": "Section 803.10.4\n\n. \n308.4.2.4 Masonry fireplaces. \nThe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nclearances required for masonry fireplaces as specified in Chapter 8 and the International \nBuilding Code.\n\n--- Page 35 ---\n308.4.2.5 Kitchen exhaust ducts. \nThe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nminimum clearances required by",
      "section": "803.10.4",
      "index": 53,
      "type": "semantic"
    },
    {
      "id": "chunk_54",
      "text": "Section 506.3.11\n\n.1 for kitchen exhaust ducts enclosed in a \nshaft.",
      "section": "506.3.11",
      "index": 54,
      "type": "semantic"
    },
    {
      "id": "chunk_55",
      "text": "Section 309\n\nTemperature Control \n[BG] 309.1 Space-heating systems. \nInterior spaces intended for human occupancy shall be provided with active or passive space-\nheating systems capable of maintaining an indoor temperature of not less than 68\u00b0F (20\u00b0C) at \na point 3 feet (914 mm) above floor on the design heating day. The installation of portable \nspace heaters shall not be used to achieve compliance with this section. \nExceptions: \n1. \nInterior spaces where the primary purpose is not associated with human comfort. \n2. \nGroup F, H, S and U occupancies.",
      "section": "309",
      "index": 55,
      "type": "semantic"
    },
    {
      "id": "chunk_56",
      "text": "Section 310\n\nExplosion Control \n[F] 310.1 Required. \nStructures occupied for purposes involving explosion hazards shall be provided with explosion \ncontrol where required by the International Fire Code. Explosion control systems shall be \ndesigned and installed in accordance with",
      "section": "310",
      "index": 56,
      "type": "semantic"
    },
    {
      "id": "chunk_57",
      "text": "Section 911\n\nof the International Fire Code.\n\n--- Page 36 ---",
      "section": "911",
      "index": 57,
      "type": "semantic"
    },
    {
      "id": "chunk_58",
      "text": "Section 311\n\nSmoke and Heat Vents \n[F] 311.1 Required. \nApproved smoke and heat vents shall be installed in the roofs of one-story buildings where \nrequired by the International Fire Code. Smoke and heat vents shall be designed and installed \nin accordance with the International Fire Code.",
      "section": "311",
      "index": 58,
      "type": "semantic"
    },
    {
      "id": "chunk_59",
      "text": "Section 312\n\nHeating and Cooling Load Calculations \n312.1 Load calculations. \nHeating and cooling system design loads for the purpose of sizing systems, appliances and \nequipment shall be determined in accordance with the procedures described in the \nASHRAE/ACCA Standard 183. Alternatively, design loads shall be determined by an approved \nequivalent computation procedure, using the design parameters specified in Chapter 3 [CE] of \nthe International Energy Conservation Code. \n \nChapter 4 Ventilation \nUser note: \nAbout this chapter: Chapter 4 intends to provide an indoor atmosphere that protects the health \nand well-being of building occupants. Both mechanical and natural ventilation are addressed. \nMechanical ventilation provides what is considered to be acceptable indoor air quality. \nMechanical ventilation minimizes adverse health effects and provides an atmosphere that \ngenerally is not objectionable to occupants.\n\n--- Page 37 ---",
      "section": "312",
      "index": 59,
      "type": "semantic"
    },
    {
      "id": "chunk_60",
      "text": "Section 401\n\nGeneral \n401.1 Scope.  \nThis chapter shall govern the ventilation of spaces within a building intended to be occupied. \nMechanical exhaust systems, including exhaust systems serving clothes dryers and cooking \nappliances; hazardous exhaust systems; dust, stock and refuse conveyor systems; subslab soil \nexhaust systems; smoke control systems; energy recovery ventilation systems and other \nsystems specified in",
      "section": "401",
      "index": 60,
      "type": "semantic"
    },
    {
      "id": "chunk_61",
      "text": "Section 502\n\nshall comply with Chapter 5. \n INSIGHTS (1) \n401.2 Ventilation required.  \nEvery occupied space shall be ventilated by natural means in accordance with",
      "section": "502",
      "index": 61,
      "type": "semantic"
    },
    {
      "id": "chunk_62",
      "text": "Section 402\n\nor \nby mechanical means in accordance with",
      "section": "402",
      "index": 62,
      "type": "semantic"
    },
    {
      "id": "chunk_63",
      "text": "Section 403.\n\nDwelling units complying with the air \nleakage requirements of the International Energy Conservation Code or ASHRAE 90.1 shall be \nventilated by mechanical means in accordance with",
      "section": "403.",
      "index": 63,
      "type": "semantic"
    },
    {
      "id": "chunk_64",
      "text": "Section 403.\n\nAmbulatory care facilities and \nGroup I-2 occupancies shall be ventilated by mechanical means in accordance with",
      "section": "403.",
      "index": 64,
      "type": "semantic"
    },
    {
      "id": "chunk_65",
      "text": "Section 407.\n\nINSIGHTS (4) \n401.3 When required.  \nVentilation shall be provided during the periods that the room or space is occupied. \n INSIGHTS (1) \n401.4 Intake opening location.  \nAir intake openings shall comply with all of the following: \n1. \nIntake openings shall be located not less than 10 feet (3048 mm) from lot lines or buildings on \nthe same lot.\n\n--- Page 38 ---\n2. \nMechanical and gravity outdoor air intake openings shall be located not less than 10 feet (3048 \nmm) horizontally from any hazardous or noxious contaminant source, such as vents, streets, \nalleys, parking lots and loading docks, except as specified in Item 3 or",
      "section": "407.",
      "index": 65,
      "type": "semantic"
    },
    {
      "id": "chunk_66",
      "text": "Section 501.3.1\n\n. Outdoor \nair intake openings shall be permitted to be located less than 10 feet (3048 mm) horizontally \nfrom streets, alleys, parking lots and loading docks provided that the openings are located not \nless than 25 feet (7620 mm) vertically above such locations. Where openings front on a street \nor public way, the distance shall be measured from the closest edge of the street or public way. \n3. \nIntake openings shall be located not less than 3 feet (914 mm) below contaminant sources \nwhere such sources are located within 10 feet (3048 mm) of the opening. Separation is not \nrequired between intake air openings and living space exhaust air openings of an individual \ndwelling unit or sleeping unit where an approved factory-built intake/exhaust combination \ntermination fitting is used to separate the air streams in accordance with the manufacturer\u2019s \ninstructions. \n4. \nIntake openings on structures in flood hazard areas shall be at or above the elevation required \nby",
      "section": "501.3.1",
      "index": 66,
      "type": "semantic"
    },
    {
      "id": "chunk_67",
      "text": "Section 1612\n\nof the International Building Code for utilities and attendant equipment. \n INSIGHTS (5) \n401.5 Intake opening protection.  \nAir intake openings that terminate outdoors shall be protected with corrosion-resistant \nscreens, louvers or grilles. Openings in louvers, grilles and screens shall be sized in accordance \nwith Table 401.5, and shall be protected against local weather conditions. Louvers that protect \nair intake openings in structures located in hurricane-prone regions, as defined in the",
      "section": "1612",
      "index": 67,
      "type": "semantic"
    },
    {
      "id": "chunk_68",
      "text": "--- Page 39 ---\nInternational Building Code, shall comply with AMCA 550. Outdoor air intake openings located \nin exterior walls shall meet the provisions for exterior wall opening protectives in accordance \nwith the International Building Code. \n INSIGHTS (1) \nTABLE 401.5 OPENING SIZES IN LOUVERS, GRILLES AND SCREENS PROTECTING \nAIR INTAKE OPENINGS \nOUTDOOR OPENING TYPE \nMINIMUM AND MAXIMUM OPENING SIZES IN LOUVERS, GRILLES AND \nSCREENSa \nIntake openings in residential occupancies \nNot < 1/4 inch and not > 1/2 inch \nIntake openings in other than residential \noccupancies \n> 1/4 inch and not > 1 inch \nFor SI: 1 inch = 25.4 mm. \na. \nFor rectangular openings, the table requirements apply to the shortest side. For round openings, the table requirements apply \nto the diameter. For square openings, the table requirements apply to any side. \n401.6 Contaminant sources.  \nStationary local sources producing airborne particulates, heat, odors, fumes, spray, vapors, \nsmoke or gases in such quantities as to be irritating or injurious to health shall be provided with \nan exhaust system in accordance with Chapter 5 or a means of collection and removal of the \ncontaminants. Such exhaust shall discharge directly to an approved location at the exterior of \nthe building. \n INSIGHTS (1)",
      "section": "1612",
      "index": 68,
      "type": "semantic"
    },
    {
      "id": "chunk_69",
      "text": "Section 402\n\nNatural Ventilation \n[BG] 402.1 Natural ventilation.  \nNatural ventilation of an occupied space shall be through windows, doors, louvers or other \nopenings to the outdoors. The operating mechanism for such openings shall be provided with \nready access so that the openings are readily controllable by the building occupants.",
      "section": "402",
      "index": 69,
      "type": "semantic"
    },
    {
      "id": "chunk_70",
      "text": "--- Page 40 ---\n INSIGHTS (2) \n[BG] 402.2 Ventilation area required. \nThe minimum openable area to the outdoors shall be 4 percent of the floor area being \nventilated. \n[BG] 402.3 Adjoining spaces.  \nWhere rooms and spaces without openings to the outdoors are ventilated through an adjoining \nroom, the opening to the adjoining rooms shall be unobstructed and shall have an area not less \nthan 8 percent of the floor area of the interior room or space, but not less than 25 square feet \n(2.3 m2). The minimum openable area to the outdoors shall be based on the total floor area \nbeing ventilated. \nException: Exterior openings required for ventilation shall be permitted to open into a \nthermally isolated sunroom addition or patio cover, provided that the openable area \nbetween the sunroom addition or patio cover and the interior room has an area of not less \nthan 8 percent of the floor area of the interior room or space, but not less than 20 square \nfeet (1.86 m2). The minimum openable area to the outdoors shall be based on the total \nfloor area being ventilated. \n INSIGHTS (2) \n[BG] 402.4 Openings below grade.  \nWhere openings below grade provide required natural ventilation, the outdoor horizontal clear \nspace measured perpendicular to the opening shall be one and one-half times the depth of the \nopening. The depth of the opening shall be measured from the average adjoining ground level \nto the bottom of the opening. \n INSIGHTS (1)\n\n--- Page 41 ---",
      "section": "402",
      "index": 70,
      "type": "semantic"
    },
    {
      "id": "chunk_71",
      "text": "Section 403\n\nMechanical Ventilation  \n INSIGHTS (2) \n403.1 Ventilation system.  \nMechanical ventilation shall be provided by a method of supply air and return or exhaust air \nexcept that mechanical ventilation air requirements for Group R-2, R-3 and R-4 occupancies \nshall be provided by an exhaust system, supply system or combination thereof. The amount of \nsupply air shall be approximately equal to the amount of return and exhaust air. The system \nshall not be prohibited from producing negative or positive pressure. The system to convey \nventilation air shall be designed and installed in accordance with Chapter 6. \n INSIGHTS (5) \n403.2 Outdoor air required. \nThe minimum outdoor airflow rate shall be determined in accordance with",
      "section": "403",
      "index": 71,
      "type": "semantic"
    },
    {
      "id": "chunk_72",
      "text": "Section 403.3.\n\nException: Where the registered design professional demonstrates that an engineered \nventilation system design will prevent the maximum concentration of contaminants from \nexceeding that obtainable by the rate of outdoor air ventilation determined in accordance \nwith",
      "section": "403.3.",
      "index": 72,
      "type": "semantic"
    },
    {
      "id": "chunk_73",
      "text": "Section 403.3\n\n, the minimum required rate of outdoor air shall be reduced in \naccordance with such engineered system design. \n403.2.1 Recirculation of air.  \nThe outdoor air required by",
      "section": "403.3",
      "index": 73,
      "type": "semantic"
    },
    {
      "id": "chunk_74",
      "text": "Section 403.3\n\nshall not be recirculated. Air in excess of that \nrequired by",
      "section": "403.3",
      "index": 74,
      "type": "semantic"
    },
    {
      "id": "chunk_75",
      "text": "Section 403.3\n\nshall not be prohibited from being recirculated as a component of \nsupply air to building spaces, except that: \n1.",
      "section": "403.3",
      "index": 75,
      "type": "semantic"
    },
    {
      "id": "chunk_76",
      "text": "--- Page 42 ---\nVentilation air shall not be recirculated from one dwelling to another or to dissimilar \noccupancies. \n2. \nSupply air to a swimming pool and associated deck areas shall not be recirculated unless such \nair is dehumidified to maintain the relative humidity of the area at 60 percent or less. Air from \nthis area shall not be recirculated to other spaces where more than 10 percent of the resulting \nsupply airstream consists of air recirculated from these spaces. The design and installation of \ndehumidification systems shall comply with ANSI/ACCA 10 Manual SPS. \n3. \nWhere mechanical exhaust is required by Note b in Table 403.3.1.1, recirculation of air from \nsuch spaces shall be prohibited. Recirculation of air that is contained completely within such \nspaces shall not be prohibited. Where recirculation of air is prohibited, all air supplied to such \nspaces shall be exhausted, including any air in excess of that required by Table 403.3.1.1. \n4. \nWhere mechanical exhaust is required by Note g in Table 403.3.1.1, mechanical exhaust is \nrequired and recirculation from such spaces is prohibited where more than 10 percent of the \nresulting supply airstream consists of air recirculated from these spaces. Recirculation of air \nthat is contained completely within such spaces shall not be prohibited. \n INSIGHTS (2) \n403.2.2 Transfer air.  \nExcept where recirculation from such spaces is prohibited by Table 403.3.1.1, air transferred \nfrom occupiable spaces is not prohibited from serving as makeup air for required exhaust \nsystems in such spaces as kitchens, baths, toilet rooms, elevators and smoking lounges. The",
      "section": "403.3",
      "index": 76,
      "type": "semantic"
    },
    {
      "id": "chunk_77",
      "text": "--- Page 43 ---\namount of transfer air and exhaust air shall be sufficient to provide the flow rates as specified \nin",
      "section": "403.3",
      "index": 77,
      "type": "semantic"
    },
    {
      "id": "chunk_78",
      "text": "Section 403.3.1\n\n.1. The required outdoor airflow rates specified in Table 403.3.1.1 shall be \nintroduced directly into such spaces or into the occupied spaces from which air is transferred \nor a combination of both. \n INSIGHTS (1) \n403.3 Outdoor air and local exhaust airflow rates. \nGroup R-2, R-3 and R-4 occupancies three stories and less in height above grade plane shall be \nprovided with outdoor air and local exhaust in accordance with",
      "section": "403.3.1",
      "index": 78,
      "type": "semantic"
    },
    {
      "id": "chunk_79",
      "text": "Section 403.3.2\n\n. Other \nbuildings intended to be occupied shall be provided with outdoor air and local exhaust in \naccordance with",
      "section": "403.3.2",
      "index": 79,
      "type": "semantic"
    },
    {
      "id": "chunk_80",
      "text": "Section 403.3.1\n\n. \n403.3.1 Other buildings intended to be occupied. \nThe design of local exhaust systems and ventilation systems for outdoor air for occupancies \nother than Group R-2, R-3 and R-4 three stories and less above grade plane shall comply with \nSections 403.3.1.1 through 403.3.1.4. \n403.3.1.1 Outdoor airflow rate.  \nVentilation systems shall be designed to have the capacity to supply the minimum outdoor \nairflow rate, determined in accordance with this section. In each occupiable space, the \nventilation system shall be designed to deliver the required rate of outdoor airflow to the \nbreathing zone. The occupant load utilized for design of the ventilation system shall be not less \nthan the number determined from the estimated maximum occupant load rate indicated in \nTable 403.3.1.1. Ventilation rates for occupancies not represented in Table 403.3.1.1 shall be \nthose for a listed occupancy classification that is most similar in terms of occupant density, \nactivities and building construction; or shall be determined by an approved engineering",
      "section": "403.3.1",
      "index": 80,
      "type": "semantic"
    },
    {
      "id": "chunk_81",
      "text": "--- Page 44 ---\nanalysis. The ventilation system shall be designed to supply the required rate of ventilation air \ncontinuously during the period the building is occupied, except as otherwise stated in other \nprovisions of the code. \nWith the exception of smoking lounges, the ventilation rates in Table 403.3.1.1 are based \non the absence of smoking in occupiable spaces. Where smoking is anticipated in a space other \nthan a smoking lounge, the ventilation system serving the space shall be designed to provide \nventilation over and above that required by Table 403.3.1.1 in accordance with accepted \nengineering practice. \nException: The occupant load is not required to be determined based on the estimated \nmaximum occupant load rate indicated in Table 403.3.1.1 where approved statistical data \ndocument the accuracy of an alternative anticipated occupant density. \n INSIGHTS (5) \nTABLE 403.3.1.1 MINIMUM VENTILATION RATES \nOCCUPANCY \nCLASSIFICATION \nOCCUPANT \nDENSITY #/1000 \nFT2 a \nPEOPLE OUTDOOR \nAIRFLOW RATE IN \nBREATHING ZONE, Rp \nCFM/PERSON \nAREA OUTDOOR \nAIRFLOW RATE IN \nBREATHING ZONE, \nRaCFM/FT2 a \nEXHAUST \nAIRFLOW \nRATE \nCFM/FT2 a \nCorrectional facilities \n \n \n \n \n Booking/waiting \n50 \n7.5 \n0.06 \n\u2014 \n Cells \n \n \n \n \n without plumbing \nfixtures \n25 \n5 \n0.12 \n\u2014 \n with plumbing \nfixturesg \n25 \n5 \n0.12 \n1.0 \n Day room \n30 \n5 \n0.06 \n\u2014 \n Dining halls \n(see \u201cFood and \nbeverage service\u201d) \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n Guard stations \n15 \n5 \n0.06 \n\u2014",
      "section": "403.3.1",
      "index": 81,
      "type": "semantic"
    },
    {
      "id": "chunk_82",
      "text": "--- Page 45 ---\nDry cleaners, laundries \n \n \n \n \n Coin-operated dry \ncleaner \n20 \n15 \n\u2014 \n\u2014 \n Coin-operated \nlaundries \n20 \n7.5 \n0.12 \n\u2014 \n Commercial dry \ncleaner \n30 \n30 \n\u2014 \n\u2014 \n Commercial laundry \n10 \n5 \n0.12 \n\u2014 \n Storage, pick up \n30 \n7.5 \n0.12 \n\u2014 \nEducation \n \n \n \n \nArt classroomg \n20 \n10 \n0.18 \n0.7 \n Auditoriums \n150 \n5 \n0.06 \n\u2014 \n Classrooms (ages 5\u2013\n8) \n25 \n10 \n0.12 \n\u2014 \n Classrooms (age 9 \nplus) \n35 \n10 \n0.12 \n\u2014 \n Computer lab \n25 \n10 \n0.12 \n\u2014 \nCorridors (see \u201cPublic \nspaces\u201d) \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n Day care (through age \n4) \n25 \n10 \n0.18 \n\u2014 \n Lecture classroom \n65 \n7.5 \n0.06 \n\u2014 \n Lecture hall (fixed \nseats) \n150 \n7.5 \n0.06 \n\u2014 \n Locker/dressing \nroomsg \n\u2014 \n\u2014 \n\u2014 \n0.25 \n Media center \n25 \n10 \n0.12 \n\u2014 \n Multiuse assembly \n100 \n7.5 \n0.06 \n\u2014 \n Music/theater/dance \n35 \n10 \n0.06 \n\u2014 \n Science laboratoriesg \n25 \n10 \n0.18 \n1.0 \n Smoking loungesb \n70 \n60 \n\u2014 \n\u2014 \n Sports locker roomsg \n\u2014 \n\u2014 \n\u2014 \n0.5 \n Wood/metal shopsg \n20 \n10 \n0.18 \n0.5 \nFood and beverage \nservice \n \n \n \n \n Bars, cocktail lounges \n100 \n7.5 \n0.18 \n\u2014 \n Cafeteria, fast food \n100 \n7.5 \n0.18 \n\u2014",
      "section": "403.3.1",
      "index": 82,
      "type": "semantic"
    },
    {
      "id": "chunk_83",
      "text": "--- Page 46 ---\n Dining rooms \n70 \n7.5 \n0.18 \n\u2014 \n Kitchens (cooking)b \n20 \n7.5 \n0.12 \n0.7 \nHotels, motels, resorts \nand dormitories \n \n \n \n \n Bathrooms/toilet\u2014\nprivateg \n\u2014 \n\u2014 \n\u2014 \n25/50f \n Bedroom/living room \n10 \n5 \n0.06 \n\u2014 \n Conference/meeting \n50 \n5 \n0.06 \n\u2014 \n Dormitory sleeping \nareas \n20 \n5 \n0.06 \n\u2014 \n Gambling casinos \n120 \n7.5 \n0.18 \n \n Lobbies/prefunction \n30 \n7.5 \n0.06 \n\u2014 \n Multipurpose \nassembly \n120 \n5 \n0.06 \n\u2014 \nOffices \n \n \n \n \n Conference rooms \n50 \n5 \n0.06 \n\u2014 \n Main entry lobbies \n10 \n5 \n0.06 \n\u2014 \n Office spaces \n5 \n5 \n0.06 \n\u2014 \n Reception areas \n30 \n5 \n0.06 \n\u2014 \n Telephone/data entry \n60 \n5 \n0.06 \n \nPrivate dwellings, \nsingle and multiple \n \n \n \n \nGarages, common for \nmultiple unitsb \n\u2014 \n\u2014 \n\u2014 \n0.75 \n Kitchensb \n\u2014 \n\u2014 \n\u2014 \n50/100f \n Living areasc \nBased on number \nof bedrooms. First \nbedroom, 2; each \nadditional \nbedroom, 1 \n0.35 ACH but not less than \n15 cfm/person \n\u2014 \n\u2014 \nToilet rooms and \nbathroomsg \n\u2014 \n\u2014 \n\u2014 \n25/50f \nPublic spaces \n \n \n \n \n Corridors \n\u2014 \n\u2014 \n0.06 \n\u2014 \n Courtrooms \n70 \n5 \n0.06 \n\u2014 \n Elevator car \n\u2014 \n\u2014 \n\u2014 \n1.0 \n Legislative chambers \n50 \n5 \n0.06 \n\u2014 \n Libraries \n10 \n5 \n0.12 \n\u2014",
      "section": "403.3.1",
      "index": 83,
      "type": "semantic"
    },
    {
      "id": "chunk_84",
      "text": "--- Page 47 ---\n Museums (children\u2019s) \n40 \n7.5 \n0.12 \n\u2014 \n Museums/galleries \n40 \n7.5 \n0.06 \n\u2014 \n Places of religious \nworship \n120 \n5 \n0.06 \n\u2014 \nShower room (per \nshower head)g \n\u2014 \n\u2014 \n\u2014 \n50/20f \n Smoking loungesb \n70 \n60 \n\u2014 \n\u2014 \nToilet rooms \u2014 publicg \n\u2014 \n\u2014 \n\u2014 \n50/70e \nRetail stores, sales \nfloors and showroom \nfloors \n \n \n \n \n Dressing rooms \n\u2014 \n\u2014 \n\u2014 \n0.25 \n Mall common areas \n40 \n7.5 \n0.06 \n\u2014 \n Sales \n15 \n7.5 \n0.12 \n\u2014 \n Shipping and \nreceiving \n2 \n10 \n0.12 \n\u2014 \n Smoking loungesb \n70 \n60 \n\u2014 \n\u2014 \n Storage rooms \n\u2014 \n\u2014 \n0.12 \n\u2014 \nWarehouses (see \n\u201cStorage\u201d) \n\u2014 \n10 \n0.06 \n\u2014 \nSpecialty shops \n \n \n \n \nAutomotive motor fuel-\ndispensing stationsb \n\u2014 \n\u2014 \n\u2014 \n1.5 \n Barber \n25 \n7.5 \n0.06 \n0.5 \n Beauty salonsb \n25 \n20 \n0.12 \n0.6 \n Embalming roomb \n\u2014 \n\u2014 \n\u2014 \n2.0 \n Nail salons b, h \n25 \n20 \n0.12 \n0.6 \nPet shops (animal \nareas)b \n10 \n7.5 \n0.18 \n0.9 \n Supermarkets \n8 \n7.5 \n0.06 \n\u2014 \nSports and \namusement \n \n \n \n \n Bowling alleys \n(seating areas) \n40 \n10 \n0.12 \n\u2014 \n Disco/dance floors \n100 \n20 \n0.06 \n\u2014 \n Game arcades \n20 \n7.5 \n0.18 \n\u2014 \n Gym, stadium, arena \n(play area) \n7 \n20 \n0.18 \n\u2014",
      "section": "403.3.1",
      "index": 84,
      "type": "semantic"
    },
    {
      "id": "chunk_85",
      "text": "--- Page 48 ---\n Health club/aerobics \nroom \n40 \n20 \n0.06 \n\u2014 \n Health club/weight \nroom \n10 \n20 \n0.06 \n\u2014 \nIce arenas without \ncombustion engines \n\u2014 \n\u2014 \n0.30 \n0.5 \n Spectator areas \n150 \n7.5 \n0.06 \n\u2014 \n Swimming pools \n(pool and deck area) \n\u2014 \n\u2014 \n0.48 \n\u2014 \nStorage \n \n \n \n0.75 \nRefrigerated \nwarehouses/freezers \n\u2014 \n10 \n\u2014 \n \nRepair garages, \nenclosed parking \ngaragesb,d \n\u2014 \n\u2014 \n \n0.75 \n Warehouses \n\u2014 \n10 \n0.06 \n\u2014 \nTheaters \n \n \n \n \nAuditoriums (see \n\u201cEducation\u201d) \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n Lobbies \n150 \n5 \n0.06 \n\u2014 \n Stages, studios \n70 \n10 \n0.06 \n\u2014 \n Ticket booths \n60 \n5 \n0.06 \n\u2014 \nTransportation \n \n \n \n \n Platforms \n100 \n7.5 \n0.06 \n\u2014 \n Transportation \nwaiting \n100 \n7.5 \n0.06 \n\u2014 \nWorkrooms \n \n \n \n \n Bank vaults/safe \ndeposit \n5 \n5 \n0.06 \n\u2014 \n Computer (without \nprinting) \n4 \n5 \n0.06 \n\u2014 \n Copy, printing rooms \n4 \n5 \n0.06 \n0.5 \n Darkrooms \n\u2014 \n\u2014 \n\u2014 \n1.0 \n Meat processingc \n10 \n15 \n\u2014 \n\u2014 \n Pharmacy (prep. \narea) \n10 \n5 \n0.18 \n\u2014 \n Photo studios \n10 \n5 \n0.12 \n\u2014\n\n--- Page 49 ---\nFor SI: 1 cubic foot per minute = 0.0004719 m3/s, 1 ton = 908 kg, 1 cubic foot per minute per square foot = 0.00508 m3/(s \u2022 m2), \u00b0C \n= [(\u00b0F) \u2013 32]/1.8, 1 square foot = 0.0929 m2. \na. \nBased on net occupiable floor area. \nb. \nMechanical exhaust required and the recirculation of air from such spaces is prohibited. Recirculation of air that is contained \ncompletely within such spaces shall not be prohibited (see",
      "section": "403.3.1",
      "index": 85,
      "type": "semantic"
    },
    {
      "id": "chunk_86",
      "text": "Section 403.2.1\n\n, Item 3). \nc. \nSpaces unheated or maintained below 50\u00b0F are not covered by these requirements unless the occupancy is continuous. \nd. \nVentilation systems in enclosed parking garages shall comply with",
      "section": "403.2.1",
      "index": 86,
      "type": "semantic"
    },
    {
      "id": "chunk_87",
      "text": "Section 404.\n\ne. \nRates are per water closet or urinal. The higher rate shall be provided where the exhaust system is designed to operate \nintermittently. The lower rate shall be permitted only where the exhaust system is designed to operate continuously while \noccupied. \nf. \nRates are per room unless otherwise indicated. The higher rate shall be provided where the exhaust system is designed to \noperate intermittently. The lower rate shall be permitted only where the exhaust system is designed to operate continuously \nwhile occupied. \ng. \nMechanical exhaust is required and recirculation from such spaces is prohibited. For occupancies other than science \nlaboratories, where there is a wheeltype energy recovery ventilation (ERV) unit in the exhaust system design, the volume of air \nleaked from the exhaust airstream into the outdoor airstream within the ERV shall be less than 10 percent of the outdoor air \nvolume. Recirculation of air that is contained completely within such spaces shall not be prohibited (see",
      "section": "404.",
      "index": 87,
      "type": "semantic"
    },
    {
      "id": "chunk_88",
      "text": "Section 403.2.1\n\n, Items \n2 and 4). \nh. \nFor nail salons, each manicure and pedicure station shall be provided with a source capture system capable of exhausting not \nless than 50 cfm per station. Exhaust inlets shall be located in accordance with",
      "section": "403.2.1",
      "index": 88,
      "type": "semantic"
    },
    {
      "id": "chunk_89",
      "text": "Section 502.20.\n\nWhere one or more required \nsource capture systems operate continuously during occupancy, the exhaust rate from such systems shall be permitted to be \napplied to the exhaust flow rate required by Table 403.3.1.1 for the nail salon. \n403.3.1.1.1 Zone outdoor airflow. \nThe minimum outdoor airflow required to be supplied to each zone shall be determined as a \nfunction of occupancy classification and space air distribution effectiveness in accordance with \nSections 403.3.1.1.1.1 through 403.3.1.1.1.3. \n403.3.1.1.1.1 Breathing zone outdoor airflow. \nThe outdoor airflow rate required in the breathing zone (Vbz) of the occupiable space or spaces \nin a zone shall be determined in accordance with Equation 4-1. \nEquation 4-1Vbz=RpPz+RaAz",
      "section": "502.20.",
      "index": 89,
      "type": "semantic"
    },
    {
      "id": "chunk_90",
      "text": "--- Page 50 ---\nwhere: \nAz =Zone floor area: the net occupiable floor area of the space or spaces in the zone. \nPz =Zone population: the number of people in the space or spaces in the zone. \nRp =People outdoor air rate: the outdoor airflow rate required per person from Table \n403.3.1.1. \nRa =Area outdoor air rate: the outdoor airflow rate required per unit area from Table \n403.3.1.1. \n403.3.1.1.1.2 Zone air distribution effectiveness. \nThe zone air distribution effectiveness (Ez) shall be determined using Table 403.3.1.1.1.2. \nTABLE 403.3.1.1.1.2 ZONE AIR DISTRIBUTION EFFECTIVENESSa, b, c, d \nAIR DISTRIBUTION CONFIGURATION \nEz \nCeiling or floor supply of cool air \n1.0e \nCeiling or floor supply of warm air and floor return \n1.0 \nCeiling supply of warm air and ceiling return \n0.8f \nFloor supply of warm air and ceiling return \n0.7 \nMakeup air drawn in on the opposite side of the room from the exhaust or return \n0.8 \nMakeup air drawn in near to the exhaust or return location \n0.5 \nFor SI: 1 foot = 304.8 mm, 1 foot per minute = 0.00506 m/s, \u00b0C = [(\u00b0F) \u2013 32]/1.8. \na. \n\u201cCool air\u201d is air cooler than space temperature. \nb. \n\u201cWarm air\u201d is air warmer than space temperature. \nc. \n\u201cCeiling\u201d includes any point above the breathing zone. \nd. \n\u201cFloor\u201d includes any point below the breathing zone. \ne. \nZone air distribution effectiveness of 1.2 shall be permitted for systems with a floor supply of cool air and ceiling return, \nprovided that low-velocity displacement ventilation achieves unidirectional flow and thermal stratification. \nf. \nZone air distribution effectiveness of 1.0 shall be permitted for systems with a ceiling supply of warm air, provided that supply \nair temperature is less than 15\u00b0F above space temperature and provided that the 150-foot-per-minute supply air jet reaches \nto within 4 1/2 feet of floor level. \n403.3.1.1.1.3 Zone outdoor airflow. \nThe zone outdoor airflow rate (Voz), shall be determined in accordance with Equation 4-2.",
      "section": "502.20.",
      "index": 90,
      "type": "semantic"
    },
    {
      "id": "chunk_91",
      "text": "--- Page 51 ---\nEquation 4-2Voz=VbzEz \n403.3.1.1.2 System outdoor airflow. \nThe outdoor air required to be supplied by each ventilation system shall be determined in \naccordance with Sections 403.3.1.1.2.1 through 403.3.1.1.2.3.4 as a function of system type and \nzone outdoor airflow rates. \n403.3.1.1.2.1 Single zone systems. \nWhere one air handler supplies a mixture of outdoor air and recirculated return air to only one \nzone, the system outdoor air intake flow rate (Vot) shall be determined in accordance with \nEquation 4-3. \nEquation 4-3Vot=Voz \n403.3.1.1.2.2 100-percent outdoor air systems. \nWhere one air handler supplies only outdoor air to one or more zones, the system outdoor air \nintake flow rate (Vot) shall be determined using Equation 4-4. \nEquation 4-4Vot=\u03a3allzonesVoz \n403.3.1.1.2.3 Multiple zone recirculating systems. \nWhere one air handler supplies a mixture of outdoor air and recirculated return air to more \nthan one zone, the system outdoor air intake flow rate (Vot) shall be determined in accordance \nwith Sections 403.3.1.1.2.3.1 through 403.3.1.1.2.3.4. \n403.3.1.1.2.3.1 Primary outdoor air fraction. \nThe primary outdoor air fraction (Zp) shall be determined for each zone in accordance with \nEquation 4-5.",
      "section": "502.20.",
      "index": 91,
      "type": "semantic"
    },
    {
      "id": "chunk_92",
      "text": "--- Page 52 ---\nEquation 4-5Zp=VozVpz \n \nwhere: \nVpz =Primary airflow: The airflow rate supplied to the zone from the airhandling unit at \nwhich the outdoor air intake is located. It includes outdoor intake air and recirculated air \nfrom that air-handling unit but does not include air transferred or air recirculated to the \nzone by other means. For design purposes, Vpz shall be the zone design primary airflow \nrate, except for zones with variable air volume supply and Vpz shall be the lowest expected \nprimary airflow rate to the zone when it is fully occupied. \n403.3.1.1.2.3.2 System ventilation efficiency. \nThe system ventilation efficiency (Ev) shall be determined using Table 403.3.1.1.2.3.2 or \nAppendix A of ASHRAE 62.1. \nTABLE 403.3.1.1.2.3.2 SYSTEM VENTILATION EFFICIENCYa, b \nMax (Zp) \nEv \n\u2264 0.15 \n1 \n\u2264 0.25 \n0.9 \n\u2264 0.35 \n0.8 \n\u2264 0.45 \n0.7 \n\u2264 0.55 \n0.6 \n\u2264 0.65 \n0.5 \n\u2264 0.75 \n0.4 \n> 0.75 \n0.3 \na. \nMax (Zp) is the largest value of Zp calculated using Equation 4-5 among all the zones served by the system. \nb. \nInterpolating between table values shall be permitted. \n403.3.1.1.2.3.3 Uncorrected outdoor air intake. \nThe uncorrected outdoor air intake flow rate (Vou) shall be determined in accordance with \nEquation 4-6. \nEquation 4-6Vou=D\u03a3all zonesRpPz+\u03a3all zonesRaAz",
      "section": "502.20.",
      "index": 92,
      "type": "semantic"
    },
    {
      "id": "chunk_93",
      "text": "--- Page 53 ---\n \nwhere: \nD =Occupant diversity: the ratio of the system population to the sum of the zone \npopulations, determined in accordance with Equation 4-7. \nEquation 4-7D=Ps\u03a3all zonesPz \n \nwhere: \nPs =System population: The total number of occupants in the area served by the system. \nFor design purposes, Ps shall be the maximum number of occupants expected to be \nconcurrently in all zones served by the system. \n403.3.1.1.2.3.4 Outdoor air intake flow rate. \nThe outdoor air intake flow rate (Vot) shall be determined in accordance with Equation 4-8. \nEquation 4-8Vot=VouEv \n403.3.1.2 Exhaust ventilation. \nExhaust airflow rate shall be provided in accordance with the requirements of Table 403.3.1.1. \nOutdoor air introduced into a space by an exhaust system shall be considered as contributing \nto the outdoor airflow required by Table 403.3.1.1. \n403.3.1.3 System operation.  \nThe minimum flow rate of outdoor air that the ventilation system must be capable of supplying \nduring its operation shall be permitted to be based on the rate per person indicated in Table \n403.3.1.1 and the actual number of occupants present. Where demand-controlled ventilation \nis employed to adjust the outdoor airflow rate based on the actual number of occupants \npresent, the minimum quantity of outdoor air shall not fall below that determined from the",
      "section": "502.20.",
      "index": 93,
      "type": "semantic"
    },
    {
      "id": "chunk_94",
      "text": "--- Page 54 ---\narea outdoor airflow rate column of Table 403.3.1.1 during periods when the building is \nexpected to be occupied. \n INSIGHTS (3) \n403.3.1.4 Variable air volume system control. \nVariable air volume air distribution systems, other than those designed to supply only 100-\npercent outdoor air, shall be provided with controls to regulate the flow of outdoor air. Such \ncontrol system shall be designed to maintain the flow rate of outdoor air at a rate of not less \nthan that required by",
      "section": "502.20.",
      "index": 94,
      "type": "semantic"
    },
    {
      "id": "chunk_95",
      "text": "Section 403.3\n\nover the entire range of supply air operating rates. \n\u27a1 \n403.3.2 Group R-2, R-3 and R-4 occupancies, three stories and less. \nThe design of local exhaust systems and ventilation systems for outdoor air in Group R-2, R-3 \nand R-4 occupancies three stories and less in height above grade plane shall comply with \nSections 403.3.2.1 through 403.3.2.5. \n403.3.2.1 Outdoor air for dwelling units.  \nAn outdoor air ventilation system consisting of a mechanical exhaust system, supply system or \ncombination thereof shall be installed for each dwelling unit. Local exhaust or supply systems, \nincluding outdoor air ducts connected to the return side of an air handler, are permitted to \nserve as such a system. The outdoor air ventilation system shall be designed to provide the \nrequired rate of outdoor air continuously during the period that the building is occupied. The \nminimum continuous outdoor airflow rate shall be determined in accordance with Equation 4-\n9. \nEquation 4-9QOA=0.01Afloor+7.5(Nbr+1)",
      "section": "403.3",
      "index": 95,
      "type": "semantic"
    },
    {
      "id": "chunk_96",
      "text": "--- Page 55 ---\n \nwhere: \nQOA =outdoor airflow rate, cfm \nAfloor =floor area, ft2 \nNbr =number of bedrooms; not to be less than one \nExceptions: \n1. \nThe outdoor air ventilation system is not required to operate continuously where the \nsystem has controls that enable operation for not less than 1 hour of each 4-hour period. \nThe average outdoor airflow rate over the 4-hour period shall be not less than that \nprescribed by Equation 4-9. \n2. \nThe minimum mechanical ventilation rate determined in accordance with Equation 4-9 \nshall be reduced by 30 percent provided that both of the following conditions apply: \n2.1. \nA ducted system supplies ventilation air directly to each bedroom and to one or more of \nthe following rooms: \n2.1.1. \nLiving room. \n2.1.2. \nDining room. \n2.1.3. \nKitchen. \n2.2.",
      "section": "403.3",
      "index": 96,
      "type": "semantic"
    },
    {
      "id": "chunk_97",
      "text": "--- Page 56 ---\nThe whole-house ventilation system is a balanced ventilation system. \n INSIGHTS (1) \n403.3.2.2 Outdoor air for other spaces. \nCorridors and other common areas within the conditioned space shall be provided with \noutdoor air at a rate of not less than 0.06 cfm per square foot [0.0003 m3/(s \u2022 m2)] of floor area. \n403.3.2.3 Local exhaust. \nLocal exhaust systems shall be provided in kitchens, bathrooms and toilet rooms and shall \nhave the capacity to exhaust the minimum airflow rate determined in accordance with Table \n403.3.2.3. \nTABLE 403.3.2.3 MINIMUM REQUIRED LOCAL EXHAUST RATES FOR GROUP R-2, \nR-3 AND R-4 OCCUPANCIES \nAREA TO BE EXHAUSTED \nEXHAUST RATE CAPACITY \nKitchens \n100 cfm intermittent or 25 cfm continuous \nBathrooms and toilet rooms \n50 cfm intermittent or 20 cfm continuous \nFor SI: 1 cubic foot per minute = 0.0004719 m3/s. \n403.3.2.4 System controls. \nWhere provided within a dwelling unit, controls for outdoor air ventilation systems shall \ninclude text or a symbol indicating the system\u2019s function. \n403.3.2.5 Ventilating equipment.  \nFans providing exhaust or outdoor air shall be listed and labeled to provide the minimum \nrequired air flow in accordance with ANSI/AMCA 210-ANSI/ASHRAE 51. \n INSIGHTS (2)\n\n--- Page 57 ---",
      "section": "403.3",
      "index": 97,
      "type": "semantic"
    },
    {
      "id": "chunk_98",
      "text": "Section 404\n\nEnclosed Parking Garages \n404.1 Enclosed parking garages.  \nMechanical ventilation systems for enclosed parking garages shall operate continuously or \nshall be automatically operated by means of carbon monoxide detectors applied in \nconjunction with nitrogen dioxide detectors. Such detectors shall be listed in accordance with \nUL 2075 and installed in accordance with their listing and the manufacturer\u2019s instructions. \nAutomatic operation shall cycle the ventilation system between the following two modes of \noperation: \n1. \nFull-on at an airflow rate of not less than 0.75 cfm per square foot [0.0038 m3 /(s \u2022 m2)] of the \nfloor area served. \n2. \nStandby at an airflow rate of not less than 0.05 cfm per square foot [0.00025 m3 /(s \u2022 m2)] of the \nfloor area served. \n INSIGHTS (1) \n404.2 Occupied spaces accessory to public garages. \nConnecting offices, waiting rooms, ticket booths and similar uses that are accessory to a public \ngarage shall be maintained at a positive pressure and shall be provided with ventilation in \naccordance with",
      "section": "404",
      "index": 98,
      "type": "semantic"
    },
    {
      "id": "chunk_99",
      "text": "Section 403.3.1\n\n.\n\n--- Page 58 ---",
      "section": "403.3.1",
      "index": 99,
      "type": "semantic"
    },
    {
      "id": "chunk_100",
      "text": "Section 405\n\nSystems Control \n405.1 General. \nMechanical ventilation systems shall be provided with manual or automatic controls that will \noperate such systems whenever the spaces are occupied. Air-conditioning systems that supply \nrequired ventilation air shall be provided with controls designed to automatically maintain the \nrequired outdoor air supply rate during occupancy.",
      "section": "405",
      "index": 100,
      "type": "semantic"
    },
    {
      "id": "chunk_101",
      "text": "Section 406\n\nVentilation of Uninhabited Spaces \n406.1 General.  \nUninhabited spaces, such as crawl spaces and attics, shall be provided with natural ventilation \nopenings as required by the International Building Code or shall be provided with a mechanical \nexhaust and supply air system. The mechanical exhaust rate shall be not less than 0.02 cfm per \nsquare foot (0.00001 m3/s \u2022 m2) of horizontal area and shall be automatically controlled to \noperate when the relative humidity in the space served exceeds 60 percent. \n INSIGHTS (1)",
      "section": "406",
      "index": 101,
      "type": "semantic"
    },
    {
      "id": "chunk_102",
      "text": "Section 407\n\nAmbulatory Care Facilities and Group I-2 \nOccupancies \n407.1 General.  \nMechanical ventilation for ambulatory care facilities and Group I-2 occupancies shall be \ndesigned and installed in accordance with this code, ASHRAE 170 and NFPA 99.\n\n--- Page 59 ---\nChapter 5 Exhaust Systems \nUser note: \nAbout this chapter: Chapter 5 addresses exhaust systems for, among others, kitchens, \nlaboratories, processes, garages, hazardous systems, clothes dryers and smoke control systems. \nMany provisions are linked to the International Fire Code\u00ae. Exhaust systems mitigate health and \nfire hazards by removing and diluting contaminants in buildings. Exhaust system discharge \nlocation is also addressed as an important concern.",
      "section": "407",
      "index": 102,
      "type": "semantic"
    },
    {
      "id": "chunk_103",
      "text": "Section 501\n\nGeneral \n501.1 Scope. \nThis chapter shall govern the design, construction and installation of mechanical exhaust \nsystems, including exhaust systems serving clothes dryers and cooking appliances; hazardous \nexhaust systems; dust, stock and refuse conveyor systems; subslab soil exhaust systems; \nsmoke control systems; energy recovery ventilation systems and other systems specified in",
      "section": "501",
      "index": 103,
      "type": "semantic"
    },
    {
      "id": "chunk_104",
      "text": "Section 502.\n\n501.2 Independent system required.  \nSingle or combined mechanical exhaust systems for environmental air shall be independent of \nall other exhaust systems. Dryer, domestic kitchen and hazardous exhaust shall be \nindependent of all other systems. Type I exhaust systems shall be independent of all other \nexhaust systems except as provided in",
      "section": "502.",
      "index": 104,
      "type": "semantic"
    },
    {
      "id": "chunk_105",
      "text": "Section 506.3.5\n\n. Single or combined Type II exhaust \nsystems for food-processing operations shall be independent of all other exhaust systems.\n\n--- Page 60 ---\nCommercial kitchen exhaust systems shall be constructed in accordance with Sections 506 \nthrough 509. \n INSIGHTS (3) \n501.3 Exhaust discharge.  \nThe air removed by every mechanical exhaust system shall be discharged outdoors at a point \nwhere it will not cause a public nuisance and not less than the distances specified in",
      "section": "506.3.5",
      "index": 105,
      "type": "semantic"
    },
    {
      "id": "chunk_106",
      "text": "Section \n501.3.1\n\n. The air shall be discharged to a location from which it cannot again be readily drawn \nin by a ventilating system. Air shall not be exhausted into an attic or crawl space, or be directed \nonto walkways. \nExceptions: \n1. \nWhole-house ventilation-type attic fans shall be permitted to discharge into the attic \nspace of dwelling units having private attics. \n2. \nCommercial cooking recirculating systems. \n3. \nWhere installed in accordance with the manufacturer\u2019s instructions and where mechanical \nor natural ventilation is otherwise provided in accordance with Chapter 4, listed and \nlabeled domestic ductless range hoods shall not be required to discharge to the outdoors. \n INSIGHTS (1) \n501.3.1 Location of exhaust outlets.  \nThe termination point of exhaust outlets and ducts discharging to the outdoors shall be located \nwith the following minimum distances:",
      "section": "501.3.1",
      "index": 106,
      "type": "semantic"
    },
    {
      "id": "chunk_107",
      "text": "--- Page 61 ---\n1. \nFor ducts conveying explosive or flammable vapors, fumes or dusts: 30 feet (9144 mm) from \nproperty lines; 10 feet (3048 mm) from operable openings into buildings; 6 feet (1829 mm) from \nexterior walls and roofs; 30 feet (9144 mm) from combustible walls and operable openings into \nbuildings that are in the direction of the exhaust discharge; 10 feet (3048 mm) above adjoining \ngrade. \n2. \nFor other product-conveying outlets: 10 feet (3048 mm) from the property lines; 3 feet (914 mm) \nfrom exterior walls and roofs; 10 feet (3048 mm) from operable openings into buildings; 10 feet \n(3048 mm) above adjoining grade. \n3. \nFor all environmental air exhaust: 3 feet (914 mm) from property lines; 3 feet (914 mm) from \noperable openings into buildings for all occupancies other than Group U; and 10 feet (3048 mm) \nfrom mechanical air intakes. Such exhaust shall not be considered hazardous or noxious. \nSeparation is not required between intake air openings and living space exhaust air openings \nof an individual dwelling unit or sleeping unit where an approved factory-built intake/exhaust \ncombination termination fitting is used to separate the air streams in accordance with the \nmanufacturer\u2019s instructions. \n4. \nExhaust outlets serving structures in flood hazard areas shall be installed at or above the \nelevation required by",
      "section": "501.3.1",
      "index": 107,
      "type": "semantic"
    },
    {
      "id": "chunk_108",
      "text": "Section 1612\n\nof the International Building Code for utilities and attendant \nequipment. \n5. \nFor specific systems, see the following sections:\n\n--- Page 62 ---\n5.1. \nClothes dryer exhaust,",
      "section": "1612",
      "index": 108,
      "type": "semantic"
    },
    {
      "id": "chunk_109",
      "text": "Section 504.4.\n\n5.2. \nKitchen hoods and other kitchen exhaust equipment, Sections 506.3.13, 506.4 and 506.5. \n5.3. \nDust, stock and refuse conveying systems,",
      "section": "504.4.",
      "index": 109,
      "type": "semantic"
    },
    {
      "id": "chunk_110",
      "text": "Section 511.2.\n\n5.4. \nSubslab soil exhaust systems,",
      "section": "511.2.",
      "index": 110,
      "type": "semantic"
    },
    {
      "id": "chunk_111",
      "text": "Section 512.4.\n\n5.5. \nSmoke control systems,",
      "section": "512.4.",
      "index": 111,
      "type": "semantic"
    },
    {
      "id": "chunk_112",
      "text": "Section 513.10.3\n\n. \n5.6. \nRefrigerant discharge,",
      "section": "513.10.3",
      "index": 112,
      "type": "semantic"
    },
    {
      "id": "chunk_113",
      "text": "Section 1105.7.\n\n5.7. \nMachinery room discharge,",
      "section": "1105.7.",
      "index": 113,
      "type": "semantic"
    },
    {
      "id": "chunk_114",
      "text": "Section 1105.6.1\n\n. \n INSIGHTS (5) \n501.3.2 Exhaust opening protection. \nExhaust openings that terminate outdoors shall be protected with corrosion-resistant screens, \nlouvers or grilles. Openings in screens, louvers and grilles shall be sized not less than 1/4 inch \n(6.4 mm) and not larger than 1/2 inch (12.7 mm). Openings shall be protected against local \nweather conditions. Louvers that protect exhaust openings in structures located in hurricane-\nprone regions, as defined in the International Building Code, shall comply with AMCA Standard \n550. Outdoor openings located in exterior walls shall meet the provisions for exterior wall \nopening protectives in accordance with the International Building Code.",
      "section": "1105.6.1",
      "index": 114,
      "type": "semantic"
    },
    {
      "id": "chunk_115",
      "text": "--- Page 63 ---\n501.4 Pressure equalization. \nMechanical exhaust systems shall be sized to remove the quantity of air required by this \nchapter to be exhausted. The system shall operate when air is required to be exhausted. Where \nmechanical exhaust is required in a room or space in other than occupancies in Group R-3 and \ndwelling units in Group R-2, such space shall be maintained with a neutral or negative pressure. \nIf a greater quantity of air is supplied by a mechanical ventilating supply system than is \nremoved by a mechanical exhaust for a room, adequate means shall be provided for the \nnatural or mechanical exhaust of the excess air supplied. If only a mechanical exhaust system \nis installed for a room or if a greater quantity of air is removed by a mechanical exhaust system \nthan is supplied by a mechanical ventilating supply system for a room, adequate makeup air \nshall be provided to satisfy the deficiency. \n501.5 Ducts. \nWhere exhaust duct construction is not specified in this chapter, such construction shall \ncomply with Chapter 6.",
      "section": "1105.6.1",
      "index": 115,
      "type": "semantic"
    },
    {
      "id": "chunk_116",
      "text": "Section 502\n\nRequired Systems \n502.1 General.  \nAn exhaust system shall be provided, maintained and operated as specifically required by this \nsection and for all occupied areas where machines, vats, tanks, furnaces, forges, salamanders \nand other appliances, equipment and processes in such areas produce or throw off dust or \nparticles sufficiently light to float in the air, or emit heat, odors, fumes, spray, gas or smoke in \nsuch quantities so as to be irritating or injurious to health or safety. \n INSIGHTS (1)\n\n--- Page 64 ---\n502.1.1 Exhaust location. \nThe inlet to an exhaust system shall be located in the area of heaviest concentration of \ncontaminants. \n[F] 502.1.2 Fuel-dispensing areas. \nThe bottom of an air inlet or exhaust opening in fuel-dispensing areas shall be located not more \nthan 18 inches (457 mm) above the floor. \n502.1.3 Equipment, appliance and service rooms. \nEquipment, appliance and system service rooms that house sources of odors, fumes, noxious \ngases, smoke, steam, dust, spray or other contaminants shall be designed and constructed so \nas to prevent spreading of such contaminants to other occupied parts of the building. \n[F] 502.1.4 Hazardous exhaust. \nThe mechanical exhaust of high concentrations of dust or hazardous vapors shall conform to \nthe requirements of",
      "section": "502",
      "index": 116,
      "type": "semantic"
    },
    {
      "id": "chunk_117",
      "text": "Section 510.\n\n[F] 502.2 Aircraft fueling and defueling. \nCompartments housing piping, pumps, air eliminators, water separators, hose reels and \nsimilar equipment used in aircraft fueling and defueling operations shall be adequately \nventilated at floor level or within the floor itself. \n[F] 502.3 Battery-charging areas for powered industrial trucks and equipment. \nVentilation shall be provided in an approved manner in battery-charging areas for powered \nindustrial trucks and equipment to prevent a dangerous accumulation of flammable gases.\n\n--- Page 65 ---\n[F] 502.4 Stationary storage battery systems. \nStationary storage battery systems shall be regulated and ventilated in accordance with",
      "section": "510.",
      "index": 117,
      "type": "semantic"
    },
    {
      "id": "chunk_118",
      "text": "Section 1207.6.1\n\nof the International Fire Code and the general requirements of this chapter. \n[F] 502.5 Ventilation of battery systems in cabinets. \nStationary storage battery systems installed in cabinets shall be provided with ventilation in \naccordance with",
      "section": "1207.6.1",
      "index": 118,
      "type": "semantic"
    },
    {
      "id": "chunk_119",
      "text": "Section 502.4.\n\n[F] 502.6 Dry cleaning plants. \nVentilation in dry cleaning plants shall be adequate to protect employees and the public in \naccordance with this section and DOL 29 CFR Part 1910.1000, where applicable. \n[F] 502.6.1 Type II systems. \nType II dry cleaning systems shall be provided with a mechanical ventilation system that is \ndesigned to exhaust 1 cubic foot of air per minute for each square foot of floor area (1 cfm/ft2) \n[0.00508 m3/ (s \u2022 m2)] in dry cleaning rooms and in drying rooms. The ventilation system shall \noperate automatically when the dry cleaning equipment is in operation and shall have manual \ncontrols at an approved location. \n[F] 502.6.2 Type IV and V systems. \nType IV and V dry cleaning systems shall be provided with an automatically activated exhaust \nventilation system to maintain an air velocity of not less than 100 feet per minute (0.51 m/s) \nthrough the loading door when the door is opened. \nException: Dry cleaning units are not required to be provided with exhaust ventilation \nwhere an exhaust hood is installed immediately outside of and above the loading door and \noperates at an airflow rate as follows:",
      "section": "502.4.",
      "index": 119,
      "type": "semantic"
    },
    {
      "id": "chunk_120",
      "text": "--- Page 66 ---\nEquation 5-1Q=100\u00d7ALD \n \nwhere: \nQ =Flow rate exhausted through the hood, cubic feet per minute. \nALD =Area of the loading door, square feet. \n[F] 502.6.3 Spotting and pretreating. \nScrubbing tubs, scouring, brushing or spotting operations shall be located such that solvent \nvapors are captured and exhausted by the ventilating system. \n[F] 502.7 Application of flammable finishes. \nMechanical exhaust as required by this section shall be provided for operations involving the \napplication of flammable finishes. \n[F] 502.7.1 During construction. \nVentilation shall be provided for operations involving the application of materials containing \nflammable solvents in the course of construction, alteration or demolition of a structure. \n[F] 502.7.2 Limited spraying spaces. \nPositive mechanical ventilation that provides not less than six complete air changes per hour \nshall be installed in limited spraying spaces. Such system shall meet the requirements of the \nInternational Fire Code for handling flammable vapors. Explosion venting is not required. \n[F] 502.7.3 Flammable vapor areas. \nMechanical ventilation of flammable vapor areas shall be provided in accordance with Sections \n502.7.3.1 through 502.7.3.6.",
      "section": "502.4.",
      "index": 120,
      "type": "semantic"
    },
    {
      "id": "chunk_121",
      "text": "--- Page 67 ---\n[F] 502.7.3.1 Operation. \nMechanical ventilation shall be kept in operation at all times while spraying operations are \nbeing conducted and for a sufficient time thereafter to allow vapors from drying coated articles \nand finishing material residue to be exhausted. Spraying equipment shall be interlocked with \nthe ventilation of the flammable vapor area such that spraying operations cannot be \nconducted unless the ventilation system is in operation. \n[F] 502.7.3.2 Recirculation. \nAir exhausted from spraying operations shall not be recirculated. \nExceptions: \n1. \nAir exhausted from spraying operations shall be permitted to be recirculated as makeup \nair for unmanned spray operations provided that: \n1.1. \nThe solid particulate has been removed. \n1.2. \nThe vapor concentration is less than 25 percent of the lower flammable limit (LFL). \n1.3. \nApproved equipment is used to monitor the vapor concentration. \n1.4. \nAn alarm is sounded and spray operations are automatically shut down if the vapor \nconcentration exceeds 25 percent of the LFL. \n1.5.\n\n--- Page 68 ---\nIn the event of shutdown of the vapor concentration monitor, 100 percent of the air \nvolume specified in",
      "section": "502.4.",
      "index": 121,
      "type": "semantic"
    },
    {
      "id": "chunk_122",
      "text": "Section 510\n\nis automatically exhausted. \n2. \nAir exhausted from spraying operations is allowed to be recirculated as makeup air to \nmanned spraying operations where all of the conditions provided in Exception 1 are \nincluded in the installation and documents have been prepared to show that the \ninstallation does not pose a life safety hazard to personnel inside the spray booth, spraying \nspace or spray room. \n[F] 502.7.3.3 Air velocity. \nThe ventilation system shall be designed, installed and maintained so that the flammable \ncontaminants are diluted in noncontaminated air to maintain concentrations in the exhaust \nairflow below 25 percent of the contaminant\u2019s lower flammable limit (LFL). In addition, the \nspray booth shall be provided with mechanical ventilation so that the average air velocity \nthrough openings is in accordance with Sections 502.7.3.3.1 and 502.7.3.3.2. \n[F] 502.7.3.3.1 Open face or open front spray booth. \nFor spray application operations conducted in an open face or open front spray booth, the \nventilation system shall be designed, installed and maintained so that the average air velocity \ninto the spray booth through all openings is not less than 100 feet per minute (0.51 m/s). \nException: For fixed or automated electrostatic spray application equipment, the average \nair velocity into the spray booth through all openings shall be not less than 50 feet per \nminute (0.25 m/s).",
      "section": "510",
      "index": 122,
      "type": "semantic"
    },
    {
      "id": "chunk_123",
      "text": "--- Page 69 ---\n[F] 502.7.3.3.2 Enclosed spray booth or spray room with openings for product \nconveyance. \nFor spray application operations conducted in an enclosed spray booth or spray room with \nopenings for product conveyance, the ventilation system shall be designed, installed and \nmaintained so that the average air velocity into the spray booth through openings is not less \nthan 100 feet per minute (0.51 m/s). \nExceptions: \n1. \nFor fixed or automated electrostatic spray application equipment, the average air velocity \ninto the spray booth through all openings shall be not less than 50 feet per minute (0.25 \nm/s). \n2. \nWhere methods are used to reduce cross drafts that can draw vapors and overspray \nthrough openings from the spray booth or spray room, the average air velocity into the \nspray booth or spray room shall be that necessary to capture and confine vapors and \noverspray to the spray booth or spray room. \n[F] 502.7.3.4 Ventilation obstruction. \nArticles being sprayed shall be positioned in a manner that does not obstruct collection of \noverspray. \n[F] 502.7.3.5 Independent ducts. \nEach spray booth and spray room shall have an independent exhaust duct system discharging \nto the outdoors.",
      "section": "510",
      "index": 123,
      "type": "semantic"
    },
    {
      "id": "chunk_124",
      "text": "--- Page 70 ---\nExceptions: \n1. \nMultiple spray booths having a combined frontal area of 18 square feet (1.67 m2) or less are \nallowed to have a common exhaust where identical spray-finishing material is used in \neach booth. If more than one fan serves one booth, such fans shall be interconnected so \nthat all fans operate simultaneously. \n2. \nWhere treatment of exhaust is necessary for air pollution control or energy conservation, \nducts shall be allowed to be manifolded if all of the following conditions are met: \n2.1. \nThe sprayed materials used are compatible and will not react or cause ignition of the \nresidue in the ducts. \n2.2. \nNitrocellulose-based finishing material shall not be used. \n2.3. \nA filtering system shall be provided to reduce the amount of overspray carried into the \nduct manifold. \n2.4. \nAutomatic sprinkler protection shall be provided at the junction of each booth exhaust \nwith the manifold, in addition to the protection required by this chapter. \n[F] 502.7.3.6 Fan motors and belts. \nElectric motors driving exhaust fans shall not be placed inside booths or ducts. Fan rotating \nelements shall be nonferrous or nonsparking or the casing shall consist of, or be lined with,",
      "section": "510",
      "index": 124,
      "type": "semantic"
    },
    {
      "id": "chunk_125",
      "text": "--- Page 71 ---\nsuch material. Belts shall not enter the duct or booth unless the belt and pulley within the duct \nare tightly enclosed. \n[F] 502.7.4 Dipping operations. \nFlammable vapor areas of dip tank operations shall be provided with mechanical ventilation \nadequate to prevent the dangerous accumulation of vapors. Required ventilation systems shall \nbe so arranged that the failure of any ventilating fan will automatically stop the dipping \nconveyor system. \n[F] 502.7.5 Electrostatic apparatus. \nThe flammable vapor area in spray-finishing operations involving electrostatic apparatus and \ndevices shall be ventilated in accordance with",
      "section": "510",
      "index": 125,
      "type": "semantic"
    },
    {
      "id": "chunk_126",
      "text": "Section 502.7.3\n\n. \n[F] 502.7.6 Powder coating. \nExhaust ventilation for powder-coating operations shall be sufficient to maintain the \natmosphere below one-half of the minimum explosive concentration for the material being \napplied. Nondeposited, air-suspended powders shall be removed through exhaust ducts to the \npowder recovery system. \n[F] 502.7.7 Floor resurfacing operations. \nTo prevent the accumulation of flammable vapors during floor resurfacing operations, \nmechanical ventilation at a minimum rate of 1 cfm/ft2 [0.00508 m3/(s \u2022 m2)] of area being finished \nshall be provided. Such exhaust shall be by approved temporary or portable means. Vapors \nshall be exhausted to the outdoors.\n\n--- Page 72 ---\n[F] 502.8 Hazardous materials\u2014general requirements. \nExhaust ventilation systems for structures containing hazardous materials shall be provided as \nrequired in Sections 502.8.1 through 502.8.5. \n[F] 502.8.1 Storage in excess of the maximum allowable quantities. \nIndoor storage areas and storage buildings for hazardous materials in amounts exceeding the \nmaximum allowable quantity per control area shall be provided with mechanical exhaust \nventilation or natural ventilation where natural ventilation can be shown to be acceptable for \nthe materials as stored. \nExceptions: \n1. \nStorage areas for flammable solids complying with",
      "section": "502.7.3",
      "index": 126,
      "type": "semantic"
    },
    {
      "id": "chunk_127",
      "text": "Section 5904\n\nof the International Fire \nCode. \n2. \nStorage areas and storage buildings for fireworks and explosives complying with Chapter \n56 of the International Fire Code. \n[F] 502.8.1.1 System requirements. \nExhaust ventilation systems shall comply with all of the following: \n1. \nThe installation shall be in accordance with this code. \n2. \nMechanical ventilation shall be provided at a rate of not less than 1 cfm per square foot [0.00508 \nm3/(s \u2022 m2)] of floor area over the storage area.",
      "section": "5904",
      "index": 127,
      "type": "semantic"
    },
    {
      "id": "chunk_128",
      "text": "--- Page 73 ---\n3. \nThe systems shall operate continuously unless alternate designs are approved. \n4. \nA manual shutoff control shall be provided outside of the room in a position adjacent to the \naccess door to the room or in another approved location. The switch shall be a break-glass or \nother approved type and shall be labeled: VENTILATION SYSTEM EMERGENCY SHUTOFF. \n5. \nThe exhaust ventilation shall be designed to consider the density of the potential fumes or \nvapors released. For fumes or vapors that are heavier than air, exhaust shall be taken from a \npoint within 12 inches (305 mm) of the floor. For fumes or vapors that are lighter than air, \nexhaust shall be taken from a point within 12 inches (305 mm) of the highest point of the room. \n6. \nThe location of both the exhaust and inlet air openings shall be designed to provide air \nmovement across all portions of the floor or room to prevent the accumulation of vapors. \n7. \nThe exhaust air shall not be recirculated to occupied areas if the materials stored are capable \nof emitting hazardous vapors and contaminants have not been removed. Air contaminated \nwith explosive or flammable vapors, fumes or dusts; flammable, highly toxic or toxic gases; or \nradioactive materials shall not be recirculated. \n[F] 502.8.2 Gas rooms, exhausted enclosures and gas cabinets. \nThe ventilation system for gas rooms, exhausted enclosures and gas cabinets for any quantity \nof hazardous material shall be designed to operate at a negative pressure in relation to the",
      "section": "5904",
      "index": 128,
      "type": "semantic"
    },
    {
      "id": "chunk_129",
      "text": "--- Page 74 ---\nsurrounding area. Highly toxic and toxic gases shall comply with Sections 502.9.7.1, 502.9.7.2 \nand 502.9.8.4. \n[F] 502.8.3 Indoor dispensing and use. \nIndoor dispensing and use areas for hazardous materials in amounts exceeding the maximum \nallowable quantity per control area shall be provided with exhaust ventilation in accordance \nwith",
      "section": "5904",
      "index": 129,
      "type": "semantic"
    },
    {
      "id": "chunk_130",
      "text": "Section 502.8.1\n\n. \nException: Ventilation is not required for dispensing and use of flammable solids other \nthan finely divided particles. \n[F] 502.8.4 Indoor dispensing and use\u2014point sources. \nWhere gases, liquids or solids in amounts exceeding the maximum allowable quantity per \ncontrol area and having a hazard ranking of 3 or 4 in accordance with NFPA 704 are dispensed \nor used, mechanical exhaust ventilation shall be provided to capture gases, fumes, mists or \nvapors at the point of generation. \nException: Where it can be demonstrated that the gases, liquids or solids do not create \nharmful gases, fumes, mists or vapors. \n[F] 502.8.5 Closed systems. \nWhere closed systems for the use of hazardous materials in amounts exceeding the maximum \nallowable quantity per control area are designed to be opened as part of normal operations, \nventilation shall be provided in accordance with",
      "section": "502.8.1",
      "index": 130,
      "type": "semantic"
    },
    {
      "id": "chunk_131",
      "text": "Section 502.8.4\n\n. \n[F] 502.9 Hazardous materials\u2014requirements for specific materials. \nExhaust ventilation systems for specific hazardous materials shall be provided as required in",
      "section": "502.8.4",
      "index": 131,
      "type": "semantic"
    },
    {
      "id": "chunk_132",
      "text": "Section 502.8\n\nand Sections 502.9.1 through 502.9.11.\n\n--- Page 75 ---\n[F] 502.9.1 Compressed gases\u2014medical gas systems. \nRooms for the storage of compressed medical gases in amounts exceeding the permit amounts \nfor compressed gases in the International Fire Code, and that do not have an exterior wall, shall \nbe exhausted through a duct to the exterior of the building. Both separate airstreams shall be \nenclosed in a 1-hour-rated shaft enclosure from the room to the exterior. Approved mechanical \nventilation shall be provided at a minimum rate of 1 cfm/ft2 [0.00508 m3/(s \u2022 m2)] of the area of \nthe room. \nGas cabinets for the storage of compressed medical gases in amounts exceeding the permit \namounts for compressed gases in the International Fire Code shall be connected to an exhaust \nsystem. The average velocity of ventilation at the face of access ports or windows shall be not \nless than 200 feet per minute (1.02 m/s) with a minimum velocity of 150 feet per minute (0.76 \nm/s) at any point at the access port or window. \n[F] 502.9.2 Corrosives. \nWhere corrosive materials in amounts exceeding the maximum allowable quantity per control \narea are dispensed or used, mechanical exhaust ventilation in accordance with",
      "section": "502.8",
      "index": 132,
      "type": "semantic"
    },
    {
      "id": "chunk_133",
      "text": "Section 502.8.4\n\nshall be provided. \n[F] 502.9.3 Cryogenics. \nStorage areas for stationary or portable containers of cryogenic fluids in any quantity shall be \nventilated in accordance with",
      "section": "502.8.4",
      "index": 133,
      "type": "semantic"
    },
    {
      "id": "chunk_134",
      "text": "Section 502.8.\n\nIndoor areas where cryogenic fluids in any \nquantity are dispensed shall be ventilated in accordance with the requirements of",
      "section": "502.8.",
      "index": 134,
      "type": "semantic"
    },
    {
      "id": "chunk_135",
      "text": "Section \n502.8.4\n\nin a manner that captures any vapor at the point of generation. \nException: Ventilation for indoor dispensing areas is not required where it can be \ndemonstrated that the cryogenic fluids do not create harmful vapors.",
      "section": "502.8.4",
      "index": 135,
      "type": "semantic"
    },
    {
      "id": "chunk_136",
      "text": "--- Page 76 ---\n[F] 502.9.4 Explosives.  \nSquirrel cage blowers shall not be used for exhausting hazardous fumes, vapors or gases in \noperating buildings and rooms for the manufacture, assembly or testing of explosives. Only \nnonferrous fan blades shall be used for fans located within the ductwork and through which \nhazardous materials are exhausted. Motors shall be located outside the duct. \n INSIGHTS (1) \n[F] 502.9.5 Flammable and combustible liquids.  \nExhaust ventilation systems shall be provided as required by Sections 502.9.5.1 through \n502.9.5.5 for the storage, use, dispensing, mixing and handling of flammable and combustible \nliquids. Unless otherwise specified, this section shall apply to any quantity of flammable and \ncombustible liquids. \nExceptions: \n1. \nThis section shall not apply to flammable and combustible liquids that are exempt from \nthe International Fire Code. \n2. \nThe storage of beer, distilled spirits and wine in barrels and casks conforming to the \nrequirements of the International Fire Code. \n INSIGHTS (2) \n[F] 502.9.5.1 Vaults. \nVaults that contain tanks of Class I liquids shall be provided with continuous ventilation at a \nrate of not less than 1 cfm/ft2 of floor area [0.00508 m3/(s \u2022 m2)], but not less than 150 cfm (4.25 \nm3/min). Failure of the exhaust airflow shall automatically shut down the dispensing system.",
      "section": "502.8.4",
      "index": 136,
      "type": "semantic"
    },
    {
      "id": "chunk_137",
      "text": "--- Page 77 ---\nThe exhaust system shall be designed to provide air movement across all parts of the vault \nfloor. Supply and exhaust ducts shall extend to a point not greater than 12 inches (305 mm) \nand not less than 3 inches (76 mm) above the floor. The exhaust system shall be installed in \naccordance with the provisions of NFPA 91. Means shall be provided to automatically detect \nany flammable vapors and to automatically shut down the dispensing system upon detection \nof such flammable vapors in the exhaust duct at a concentration of 25 percent of the LFL. \n[F] 502.9.5.2 Storage rooms and warehouses. \nLiquid storage rooms and liquid storage warehouses for quantities of liquids exceeding those \nspecified in the International Fire Code shall be ventilated in accordance with",
      "section": "502.8.4",
      "index": 137,
      "type": "semantic"
    },
    {
      "id": "chunk_138",
      "text": "Section 502.8.1\n\n. \n[F] 502.9.5.3 Cleaning machines. \nAreas containing machines used for parts cleaning in accordance with the International Fire \nCode shall be adequately ventilated to prevent accumulation of vapors. \n[F] 502.9.5.4 Use, dispensing and mixing. \nContinuous mechanical ventilation shall be provided for the use, dispensing and mixing of \nflammable and combustible liquids in open or closed systems in amounts exceeding the \nmaximum allowable quantity per control area and for bulk transfer and process transfer \noperations. The ventilation rate shall be not less than 1 cfm/ft2 [0.00508 m3/(s \u2022 m2)] of floor area \nover the design area. Provisions shall be made for the introduction of makeup air in a manner \nthat will include all floor areas or pits where vapors can collect. Local or spot ventilation shall \nbe provided where needed to prevent the accumulation of hazardous vapors. \nException: Where natural ventilation can be shown to be effective for the materials used, \ndispensed or mixed.",
      "section": "502.8.1",
      "index": 138,
      "type": "semantic"
    },
    {
      "id": "chunk_139",
      "text": "--- Page 78 ---\n[F] 502.9.5.5 Bulk plants or terminals. \nVentilation shall be provided for portions of properties where flammable and combustible \nliquids are received by tank vessels, pipelines, tank cars or tank vehicles and are stored or \nblended in bulk for the purpose of distributing such liquids by tank vessels, pipelines, tank cars, \ntank vehicles or containers as required by Sections 502.9.5.5.1 through 502.9.5.5.3. \n[F] 502.9.5.5.1 General. \nVentilation shall be provided for rooms, buildings and enclosures in which Class I liquids are \npumped, used or transferred. Design of ventilation systems shall consider the relatively high \nspecific gravity of the vapors. Where natural ventilation is used, adequate openings in outside \nwalls at floor level, unobstructed except by louvers or coarse screens, shall be provided. Where \nnatural ventilation is inadequate, mechanical ventilation shall be provided. \n[F] 502.9.5.5.2 Basements and pits. \nClass I liquids shall not be stored or used within a building having a basement or pit into which \nflammable vapors can travel, unless such area is provided with ventilation designed to prevent \nthe accumulation of flammable vapors therein. \n[F] 502.9.5.5.3 Dispensing of Class I liquids. \nContainers of Class I liquids shall not be drawn from or filled within buildings unless a provision \nis made to prevent the accumulation of flammable vapors in hazardous concentrations. Where \nmechanical ventilation is required, it shall be kept in operation while flammable vapors could \nbe present.",
      "section": "502.8.1",
      "index": 139,
      "type": "semantic"
    },
    {
      "id": "chunk_140",
      "text": "--- Page 79 ---\n[F] 502.9.6 Highly toxic and toxic liquids. \nVentilation exhaust shall be provided for highly toxic and toxic liquids as required by Sections \n502.9.6.1 and 502.9.6.2. \n[F] 502.9.6.1 Treatment system. \nThis provision shall apply to indoor and outdoor storage and use of highly toxic and toxic \nliquids in amounts exceeding the maximum allowable quantities per control area. Exhaust \nscrubbers or other systems for processing vapors of highly toxic liquids shall be provided where \na spill or accidental release of such liquids can be expected to release highly toxic vapors at \nnormal temperature and pressure. \n[F] 502.9.6.2 Open and closed systems. \nMechanical exhaust ventilation shall be provided for highly toxic and toxic liquids used in open \nsystems in accordance with",
      "section": "502.8.1",
      "index": 140,
      "type": "semantic"
    },
    {
      "id": "chunk_141",
      "text": "Section 502.8.4\n\n. Mechanical exhaust ventilation shall be provided \nfor highly toxic and toxic liquids used in closed systems in accordance with",
      "section": "502.8.4",
      "index": 141,
      "type": "semantic"
    },
    {
      "id": "chunk_142",
      "text": "Section 502.8.5\n\n. \nException: Liquids or solids that do not generate highly toxic or toxic fumes, mists or \nvapors. \n[F] 502.9.7 Highly toxic and toxic compressed gases\u2014any quantity. \nVentilation exhaust shall be provided for highly toxic and toxic compressed gases in any \nquantity as required by Sections 502.9.7.1 and 502.9.7.2. \n[F] 502.9.7.1 Gas cabinets. \nGas cabinets containing highly toxic or toxic compressed gases in any quantity shall comply \nwith",
      "section": "502.8.5",
      "index": 142,
      "type": "semantic"
    },
    {
      "id": "chunk_143",
      "text": "Section 502.8.2\n\nand the following requirements: \n1.\n\n--- Page 80 ---\nThe average ventilation velocity at the face of gas cabinet access ports or windows shall be not \nless than 200 feet per minute (1.02 m/s) with a minimum velocity of 150 feet per minute (0.76 \nm/s) at any point at the access port or window. \n2. \nGas cabinets shall be connected to an exhaust system. \n3. \nGas cabinets shall not be used as the sole means of exhaust for any room or area. \n[F] 502.9.7.2 Exhausted enclosures. \nExhausted enclosures containing highly toxic or toxic compressed gases in any quantity shall \ncomply with",
      "section": "502.8.2",
      "index": 143,
      "type": "semantic"
    },
    {
      "id": "chunk_144",
      "text": "Section 502.8.2\n\nand the following requirements: \n1. \nThe average ventilation velocity at the face of the enclosure shall be not less than 200 feet per \nminute (1.02 m/s) with a minimum velocity of 150 feet per minute (0.76 m/s). \n2. \nExhausted enclosures shall be connected to an exhaust system. \n3. \nExhausted enclosures shall not be used as the sole means of exhaust for any room or area. \n[F] 502.9.8 Highly toxic and toxic compressed gases\u2014quantities exceeding the \nmaximum allowable quantity per control area. \nVentilation exhaust shall be provided for highly toxic and toxic compressed gases in amounts \nexceeding the maximum allowable quantities per control area as required by Sections \n502.9.8.1 through 502.9.8.6.",
      "section": "502.8.2",
      "index": 144,
      "type": "semantic"
    },
    {
      "id": "chunk_145",
      "text": "--- Page 81 ---\n[F] 502.9.8.1 Ventilated areas. \nThe room or area in which indoor gas cabinets or exhausted enclosures are located shall be \nprovided with exhaust ventilation. Gas cabinets or exhausted enclosures shall not be used as \nthe sole means of exhaust for any room or area. \n[F] 502.9.8.2 Local exhaust for portable tanks. \nA means of local exhaust shall be provided to capture leakage from indoor and outdoor \nportable tanks. The local exhaust shall consist of portable ducts or collection systems designed \nto be applied to the site of a leak in a valve or fitting on the tank. The local exhaust system shall \nbe located in a gas room. Exhaust shall be directed to a treatment system where required by \nthe International Fire Code. \n[F] 502.9.8.3 Piping and controls\u2014stationary tanks. \nFilling or dispensing connections on indoor stationary tanks shall be provided with a means of \nlocal exhaust. Such exhaust shall be designed to capture fumes and vapors. The exhaust shall \nbe directed to a treatment system where required by the International Fire Code. \n[F] 502.9.8.4 Gas rooms. \nThe ventilation system for gas rooms shall be designed to operate at a negative pressure in \nrelation to the surrounding area. The exhaust ventilation from gas rooms shall be directed to \nan exhaust system. \n[F] 502.9.8.5 Treatment system. \nThe exhaust ventilation from gas cabinets, exhausted enclosures and gas rooms, and local \nexhaust systems required in Sections 502.9.8.2 and 502.9.8.3 shall be directed to a treatment \nsystem where required by the International Fire Code.",
      "section": "502.8.2",
      "index": 145,
      "type": "semantic"
    },
    {
      "id": "chunk_146",
      "text": "--- Page 82 ---\n[F] 502.9.8.6 Process equipment. \nEffluent from indoor and outdoor process equipment containing highly toxic or toxic \ncompressed gases which could be discharged to the atmosphere shall be processed through \nan exhaust scrubber or other processing system. Such systems shall be in accordance with the \nInternational Fire Code. \n[F] 502.9.9 Ozone gas generators. \nOzone cabinets and ozone gas-generator rooms for systems having a maximum ozone-\ngenerating capacity of 1/2 pound (0.23 kg) or more over a 24-hour period shall be mechanically \nventilated at a rate of not less than six air changes per hour. For cabinets, the average velocity \nof ventilation at makeup air openings with cabinet doors closed shall be not less than 200 feet \nper minute (1.02 m/s). \n[F] 502.9.10 LP-gas distribution facilities. \nLP-gas distribution facilities shall be ventilated in accordance with NFPA 58. \n[F] 502.9.10.1 Portable container use. \nAbove-grade underfloor spaces or basements in which portable LP-gas containers are used or \nare stored awaiting use or resale shall be provided with an approved means of ventilation. \nException: Department of Transportation (DOT) specification cylinders with a maximum \nwater capacity of 2.7 pounds (1.2 kg) for use in completely self-contained hand torches \nand similar applications. The quantity of LP-gas shall not exceed 20 pounds (9 kg).",
      "section": "502.8.2",
      "index": 146,
      "type": "semantic"
    },
    {
      "id": "chunk_147",
      "text": "--- Page 83 ---\n[F] 502.9.11 Silane gas. \nExhausted enclosures and gas cabinets for the indoor storage of silane gas in amounts \nexceeding the maximum allowable quantities per control area shall comply with Chapter 64 of \nthe International Fire Code. \n[F] 502.10 Hazardous production materials (HPM). \nExhaust ventilation systems and materials for ducts utilized for the exhaust of HPM shall \ncomply with this section, other applicable provisions of this code, the International Building \nCode and the International Fire Code. \n[F] 502.10.1 Where required. \nExhaust ventilation systems shall be provided in the following locations in accordance with the \nrequirements of this section and the International Building Code. \n1. \nFabrication areas: Exhaust ventilation for fabrication areas shall comply with the International \nBuilding Code. Additional manual control switches shall be provided where required by the \ncode official. \n2. \nWorkstations: A ventilation system shall be provided to capture and exhaust gases, fumes and \nvapors at workstations. \n3. \nLiquid storage rooms: Exhaust ventilation for liquid storage rooms shall comply with",
      "section": "502.8.2",
      "index": 147,
      "type": "semantic"
    },
    {
      "id": "chunk_148",
      "text": "Section \n502.8.1\n\n.1 and the International Building Code. \n4.\n\n--- Page 84 ---\nHPM rooms: Exhaust ventilation for HPM rooms shall comply with",
      "section": "502.8.1",
      "index": 148,
      "type": "semantic"
    },
    {
      "id": "chunk_149",
      "text": "Section 502.8.1\n\n.1 and the \nInternational Building Code. \n5. \nGas cabinets: Exhaust ventilation for gas cabinets shall comply with",
      "section": "502.8.1",
      "index": 149,
      "type": "semantic"
    },
    {
      "id": "chunk_150",
      "text": "Section 502.8.2\n\n. The gas \ncabinet ventilation system is allowed to connect to a workstation ventilation system. Exhaust \nventilation for gas cabinets containing highly toxic or toxic gases shall also comply with \nSections 502.9.7 and 502.9.8. \n6. \nExhausted enclosures: Exhaust ventilation for exhausted enclosures shall comply with",
      "section": "502.8.2",
      "index": 150,
      "type": "semantic"
    },
    {
      "id": "chunk_151",
      "text": "Section \n502.8.2\n\n. Exhaust ventilation for exhausted enclosures containing highly toxic or toxic gases \nshall also comply with Sections 502.9.7 and 502.9.8. \n7. \nGas rooms: Exhaust ventilation for gas rooms shall comply with",
      "section": "502.8.2",
      "index": 151,
      "type": "semantic"
    },
    {
      "id": "chunk_152",
      "text": "Section 502.8.2\n\n. Exhaust \nventilation for gas rooms containing highly toxic or toxic gases shall also comply with Sections \n502.9.7 and 502.9.8. \n8. \nCabinets containing pyrophoric liquids or Class 3 water-reactive liquids: Exhaust ventilation for \ncabinets in fabrication areas containing pyrophoric liquids shall be as required in",
      "section": "502.8.2",
      "index": 152,
      "type": "semantic"
    },
    {
      "id": "chunk_153",
      "text": "Section \n2705.2.3\n\n.4 of the International Fire Code. \n[F] 502.10.2 Penetrations. \nExhaust ducts penetrating fire barriers constructed in accordance with",
      "section": "2705.2.3",
      "index": 153,
      "type": "semantic"
    },
    {
      "id": "chunk_154",
      "text": "Section 707\n\nof the \nInternational Building Code or horizontal assemblies constructed in accordance with",
      "section": "707",
      "index": 154,
      "type": "semantic"
    },
    {
      "id": "chunk_155",
      "text": "Section \n711\n\nof the International Building Code shall be contained in a shaft of equivalent fire-resistance-\n\n--- Page 85 ---\nrated construction. Exhaust ducts shall not penetrate fire walls. Fire dampers shall not be \ninstalled in exhaust ducts. \n[F] 502.10.3 Treatment systems. \nTreatment systems for highly toxic and toxic gases shall comply with the International Fire Code. \n502.11 Motion picture projectors. \nMotion picture projectors shall be exhausted in accordance with",
      "section": "711",
      "index": 155,
      "type": "semantic"
    },
    {
      "id": "chunk_156",
      "text": "Section 502.11.1\n\nor 502.11.2. \n502.11.1 Projectors with an exhaust discharge. \nProjectors equipped with an exhaust discharge shall be directly connected to a mechanical \nexhaust system. The exhaust system shall operate at an exhaust rate as indicated by the \nmanufacturer\u2019s installation instructions. \n502.11.2 Projectors without exhaust connection. \nProjectors without an exhaust connection shall have contaminants exhausted through a \nmechanical exhaust system. The exhaust rate for electric arc projectors shall be not less than \n200 cubic feet per minute (cfm) (0.09 m3/s) per lamp. The exhaust rate for xenon projectors shall \nbe not less than 300 cfm (0.14 m3/s) per lamp. Xenon projector exhaust shall be at a rate such \nthat the exterior temperature of the lamp housing does not exceed 130\u00b0F (54\u00b0C). The lamp and \nprojection room exhaust systems, whether combined or independent, shall not be \ninterconnected with any other exhaust or return system within the building. \n[F] 502.12 Organic coating processes. \nEnclosed structures involving organic coating processes in which Class I liquids are processed \nor handled shall be ventilated at a rate of not less than 1 cfm/ft2 [0.00508 m3/(s \u2022 m2)] of solid \nfloor area. Ventilation shall be accomplished by exhaust fans that intake at floor levels and",
      "section": "502.11.1",
      "index": 156,
      "type": "semantic"
    },
    {
      "id": "chunk_157",
      "text": "--- Page 86 ---\ndischarge to a safe location outside the structure. Noncontaminated intake air shall be \nintroduced in such a manner that all portions of solid floor areas are provided with continuous \nuniformly distributed air movement. \n502.13 Public garages. \nMechanical exhaust systems for public garages, as required in Chapter 4, shall operate \ncontinuously or in accordance with",
      "section": "502.11.1",
      "index": 157,
      "type": "semantic"
    },
    {
      "id": "chunk_158",
      "text": "Section 404.\n\n502.14 Motor vehicle operation.  \nIn areas where motor vehicles operate, mechanical ventilation shall be provided in accordance \nwith",
      "section": "404.",
      "index": 158,
      "type": "semantic"
    },
    {
      "id": "chunk_159",
      "text": "Section 403.\n\nAdditionally, areas in which stationary motor vehicles are operated shall be \nprovided with a source capture system that connects directly to the motor vehicle exhaust \nsystems. Such system shall be engineered by a registered design professional or shall be \nfactory-built equipment designed and sized for the purpose. \nExceptions: \n1. \nThis section shall not apply where the motor vehicles being operated or repaired are \nelectrically powered. \n2. \nThis section shall not apply to one- and two-family dwellings. \n3. \nThis section shall not apply to motor vehicle service areas where engines are operated \ninside the building only for the duration necessary to move the motor vehicles in and out \nof the building.\n\n--- Page 87 ---\n INSIGHTS (2) \n[F] 502.15 Repair garages. \nWhere Class I liquids or LP-gas are stored or used within a building having a basement or pit \nwherein flammable vapors could accumulate, the basement or pit shall be provided with \nventilation designed to prevent the accumulation of flammable vapors therein. \n[F] 502.16 Repair garages for vehicles fueled by lighter-than-air fuels. \nRepair garages used for the conversion and repair of vehicles that use compressed natural gas, \nliquefied natural gas, hydrogen or other lighter-than-air motor fuels shall be provided with an \napproved mechanical exhaust ventilation system. The mechanical exhaust ventilation system \nshall be in accordance with",
      "section": "403.",
      "index": 159,
      "type": "semantic"
    },
    {
      "id": "chunk_160",
      "text": "Section 502.16.1\n\nor 502.16.2 as applicable. \nExceptions: \n1. \nRepair garages where work is not performed on the fuel system and is limited to exchange \nof parts and maintenance not requiring open flame or welding on the compressed natural \ngas, liquefied natural gas, hydrogen or other lighter-than-air-fueled motor vehicle. \n2. \nRepair garages for hydrogen-fueled vehicles where work is not performed on the hydrogen \nstorage tank and is limited to the exchange of parts and maintenance not requiring open \nflame or welding on the hydrogen-fueled vehicle. During the work, the entire hydrogen \nfuel system shall contain a quantity of hydrogen that is less than 200 cubic feet (5.6 m3). \n[F] 502.16.1 Repair garages for hydrogen-fueled vehicles. \nRepair garages used for the repair of hydrogen-fueled vehicles shall be provided with an \napproved exhaust ventilation system in accordance with this code and Chapter 6 of NFPA 2.",
      "section": "502.16.1",
      "index": 160,
      "type": "semantic"
    },
    {
      "id": "chunk_161",
      "text": "--- Page 88 ---\n[F] 502.16.2 Exhaust ventilation system. \nRepair garages used for the repair of compressed natural gas, liquefied natural gas or other \nlighter-than-air motor fuel, other than hydrogen, shall be provided with an approved \nmechanical exhaust ventilation system. The mechanical exhaust ventilation system shall be in \naccordance with this code and Sections 502.16.2.1 and 502.16.2.2. \nException: Where approved, natural ventilation shall be an alternative to mechanical \nexhaust ventilation. \n[F] 502.16.2.1 Design. \nFor indoor locations, air supply inlets and exhaust outlets for mechanical ventilation shall be \narranged to provide uniformly distributed air movement with inlets uniformly arranged on \nwalls near floor level and outlets located at the high point of the room in walls or the roof. \nFailure of the exhaust ventilation system shall cause the fueling system to shut down. \nThe exhaust ventilation rate shall be not less than 1 cubic foot per minute (0.03 m3/min) per \n12 cubic feet (0.34 m3) of room volume. \n[F] 502.16.2.2 Operation. \nThe mechanical exhaust ventilation system shall operate continuously. \nExceptions: \n1. \nMechanical exhaust ventilation systems that are interlocked with a gas detection system \ndesigned in accordance with the International Fire Code. \n2.",
      "section": "502.16.1",
      "index": 161,
      "type": "semantic"
    },
    {
      "id": "chunk_162",
      "text": "--- Page 89 ---\nMechanical exhaust ventilation systems in garages that are used only for the repair of \nvehicles fueled by liquid fuels or odorized gases, such as compressed natural gas, where \nthe exhaust ventilation system is electrically interlocked with the lighting circuit. \n502.17 Tire rebuilding or recapping. \nEach room where rubber cement is used or mixed, or where flammable or combustible solvents \nare applied, shall be ventilated in accordance with the applicable provisions of NFPA 91. \n502.17.1 Buffing machines. \nEach buffing machine shall be connected to a dust-collecting system that prevents the \naccumulation of the dust produced by the buffing process. \n502.18 Specific rooms. \nSpecific rooms, including bathrooms, locker rooms, smoking lounges and toilet rooms, shall \nbe exhausted in accordance with the ventilation requirements of Chapter 4. \n502.19 Indoor firing ranges. \nVentilation shall be provided in an approved manner in areas utilized as indoor firing ranges. \nVentilation shall be designed to protect employees and the public in accordance with DOL 29 \nCFR 1910.1025 where applicable. \n502.20 Manicure and pedicure stations.  \nManicure and pedicure stations shall be provided with an exhaust system in accordance with \nTable 403.3.1.1, Note h. Manicure tables and pedicure stations not provided with factory-\ninstalled exhaust inlets shall be provided with exhaust inlets located not more than 12 inches \n(305 mm) horizontally and vertically from the point of chemical application. \n INSIGHTS (3)",
      "section": "502.16.1",
      "index": 162,
      "type": "semantic"
    },
    {
      "id": "chunk_163",
      "text": "--- Page 90 ---\n502.20.1 Operation.  \nThe exhaust system for manicure and pedicure stations shall have controls that operate the \nsystem continuously when the space is occupied. \n INSIGHTS (2)",
      "section": "502.16.1",
      "index": 163,
      "type": "semantic"
    },
    {
      "id": "chunk_164",
      "text": "Section 503\n\nMotors and Fans \n503.1 General. \nMotors and fans shall be sized to provide the required air movement. Motors in areas that \ncontain flammable vapors or dusts shall be of a type approved for such environments. A \nmanually operated remote control installed at an approved location shall be provided to shut \noff fans or blowers in flammable vapor or dust systems. Electrical equipment and appliances \nused in operations that generate explosive or flammable vapors, fumes or dusts shall be \ninterlocked with the ventilation system so that the equipment and appliances cannot be \noperated unless the ventilation fans are in operation. Motors for fans used to convey \nflammable vapors or dusts shall be located outside the duct or shall be protected with \napproved shields and dustproofing. Motors and fans shall be provided with a means of access \nfor servicing and maintenance. \n503.2 Fans. \nParts of fans in contact with explosive or flammable vapors, fumes or dusts shall be of \nnonferrous or nonsparking materials, or their casing shall be lined or constructed of such \nmaterial. Where the size and hardness of materials passing through a fan are capable of \nproducing a spark, both the fan and the casing shall be of nonsparking materials. Where fans \nare required to be spark resistant, their bearings shall not be within the airstream, and all parts \nof the fan shall be grounded. Fans in systems-handling materials that are capable of clogging",
      "section": "503",
      "index": 164,
      "type": "semantic"
    },
    {
      "id": "chunk_165",
      "text": "--- Page 91 ---\nthe blades, and fans in buffing or woodworking exhaust systems, shall be of the radial-blade or \ntube-axial type. \n503.3 Equipment and appliance identification plate. \nEquipment and appliances used to exhaust explosive or flammable vapors, fumes or dusts shall \nbear an identification plate stating the ventilation rate for which the system was designed. \n503.4 Corrosion-resistant fans. \nFans located in systems conveying corrosives shall be of materials that are resistant to the \ncorrosive or shall be coated with corrosion-resistant materials.",
      "section": "503",
      "index": 165,
      "type": "semantic"
    },
    {
      "id": "chunk_166",
      "text": "Section 504\n\nClothes Dryer Exhaust \n504.1 Installation.  \nClothes dryers shall be exhausted in accordance with the manufacturer\u2019s instructions. Dryer \nexhaust systems shall convey the moisture and any products of combustion to the outside of \nthe building. \nException: This section shall not apply to listed and labeled condensing (ductless) clothes \ndryers. \n INSIGHTS (3) \n504.2 Exhaust penetrations.  \nWhere a clothes dryer exhaust duct penetrates a wall or ceiling membrane, the annular space \nshall be sealed with noncombustible material, approved fire caulking or a noncombustible \ndryer exhaust duct wall receptacle. Ducts that exhaust clothes dryers shall not penetrate or be \nlocated within any fireblocking, draft-stopping or any wall, floor/ceiling or other assembly \nrequired by the International Building Code to be fire-resistance rated, unless such duct is\n\n--- Page 92 ---\nconstructed of galvanized steel or aluminum of the thickness specified in",
      "section": "504",
      "index": 166,
      "type": "semantic"
    },
    {
      "id": "chunk_167",
      "text": "Section 603.4\n\nand the \nfire-resistance rating is maintained in accordance with the International Building Code. Fire \ndampers, combination fire/smoke dampers and any similar devices that will obstruct the \nexhaust flow shall be prohibited in clothes dryer exhaust ducts. \n INSIGHTS (1) \n504.3 Cleanout. \nEach vertical riser shall be provided with a means for cleanout. \n504.4 Exhaust installation.  \nDryer exhaust ducts for clothes dryers shall terminate on the outside of the building and shall \nbe equipped with a backdraft damper. Screens shall not be installed at the duct termination. \nDucts shall not be connected or installed with sheet metal screws or other fasteners that will \nobstruct the exhaust flow. Clothes dryer exhaust ducts shall not be connected to a vent \nconnector, vent or chimney. Clothes dryer exhaust ducts shall not extend into or through ducts \nor plenums. Clothes dryer exhaust ducts shall be sealed in accordance with",
      "section": "603.4",
      "index": 167,
      "type": "semantic"
    },
    {
      "id": "chunk_168",
      "text": "Section 603.9.\n\nINSIGHTS (1) \n504.4.1 Termination location.  \nExhaust duct terminations shall be in accordance with the dryer manufacturer\u2019s installation \ninstructions. Where the manufacturer\u2019s instructions do not specify a termination location, the \nexhaust duct shall terminate not less than 3 feet (914 mm) in any direction from openings into \nbuildings, including openings in ventilated soffits. \n INSIGHTS (3)",
      "section": "603.9.",
      "index": 168,
      "type": "semantic"
    },
    {
      "id": "chunk_169",
      "text": "--- Page 93 ---\n504.4.2 Exhaust termination outlet and passageway size. \nThe passageway of dryer exhaust duct terminals shall be undiminished in size and shall provide \nan open area of not less than 12.5 square inches (8065 mm2). \n504.5 Dryer exhaust duct power ventilators.  \nDomestic dryer exhaust duct power ventilators shall be listed and labeled to UL 705 for use in \ndryer exhaust duct systems. The dryer exhaust duct power ventilator shall be installed in \naccordance with the manufacturer\u2019s instructions. \n INSIGHTS (1) \n504.6 Booster fans prohibited.  \nDomestic booster fans shall not be installed in dryer exhaust systems. \n INSIGHTS (2) \n504.7 Makeup air. \nInstallations exhausting more than 200 cfm (0.09 m3/s) shall be provided with makeup air. \nWhere a closet is designed for the installation of a clothes dryer, an opening having an area of \nnot less than 100 square inches (0.0645 m2) shall be provided in the closet enclosure or makeup \nair shall be provided by other approved means. \n504.8 Protection required. \nProtective shield plates shall be placed where nails or screws from finish or other work are \nlikely to penetrate the clothes dryer exhaust duct. Shield plates shall be placed on the finished \nface of all framing members where there is less than 1 1/4 inches (32 mm) between the duct \nand the finished face of the framing member. Protective shield plates shall be constructed of \nsteel, have a thickness of 0.062 inch (1.6 mm) and extend not less than 2 inches (51 mm) above \nsole plates and below top plates.",
      "section": "603.9.",
      "index": 169,
      "type": "semantic"
    },
    {
      "id": "chunk_170",
      "text": "--- Page 94 ---\n504.9 Domestic clothes dryer ducts. \nExhaust ducts for domestic clothes dryers shall conform to the requirements of Sections \n504.9.1 through 504.9.6. \n504.9.1 Material and size. \nExhaust ducts shall have a smooth interior finish and shall be constructed of metal not less \nthan 0.016 inch (0.4 mm) in thickness. The exhaust duct size shall be 4 inches (102 mm) nominal \nin diameter. \n504.9.2 Duct installation. \nExhaust ducts shall be supported at 4-foot (1219 mm) intervals and secured in place. The insert \nend of the duct shall extend into the adjoining duct or fitting in the direction of airflow. Ducts \nshall not be joined with screws or similar fasteners that protrude more than 1/8 inch (3.2 mm) \ninto the inside of the duct. \nWhere dryer exhaust ducts are enclosed in wall or ceiling cavities, such cavities shall allow \nthe installation of the duct without deformation. \n504.9.3 Transition ducts. \nTransition ducts used to connect the dryer to the exhaust duct system shall be a single length \nthat is listed and labeled in accordance with UL 2158A. Transition ducts shall be not greater \nthan 8 feet (2438 mm) in length and shall not be concealed within construction. \n504.9.4 Duct length. \nThe maximum allowable exhaust duct length shall be determined by one of the methods \nspecified in Sections 504.9.4.1 through 504.9.4.3.",
      "section": "603.9.",
      "index": 170,
      "type": "semantic"
    },
    {
      "id": "chunk_171",
      "text": "--- Page 95 ---\n504.9.4.1 Specified length. \nThe maximum length of the exhaust duct shall be 35 feet (10 668 mm) from the connection to \nthe transition duct from the dryer to the outlet terminal. Where fittings are used, the maximum \nlength of the exhaust duct shall be reduced in accordance with Table 504.9.4.1. \nTABLE 504.9.4.1 DRYER EXHAUST DUCT FITTING EQUIVALENT LENGTH \nDRYER EXHAUST DUCT FITTING TYPE \nEQUIVALENT LENGTH \n4\u2033 radius mitered 45-degree elbow \n2 feet 6 inches \n4\u2033 radius mitered 90-degree elbow \n5 feet \n6\u2033 radius smooth 45-degree elbow \n1 foot \n6\u2033 radius smooth 90-degree elbow \n1 foot 9 inches \n8\u2033 radius smooth 45-degree elbow \n1 foot \n8\u2033 radius smooth 90-degree elbow \n1 foot 7 inches \n10\u2033 radius smooth 45-degree elbow \n9 inches \n10\u2033 radius smooth 90-degree elbow \n1 foot 6 inches \nFor SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm, 1 degree = 0.0175 rad. \n504.9.4.2 manufacturer\u2019s instructions. \nThe maximum length of the exhaust duct shall be determined by the dryer manufacturer\u2019s \ninstallation instructions. The code official shall be provided with a copy of the installation \ninstructions for the make and model of the dryer. Where the exhaust duct is to be concealed, \nthe installation instructions shall be provided to the code official prior to the concealment \ninspection. In the absence of fitting equivalent length calculations from the clothes dryer \nmanufacturer, Table 504.9.4.1 shall be used. \n504.9.4.3 Dryer exhaust duct power ventilator length. \nThe maximum length of the exhaust duct shall be determined by the dryer exhaust duct power \nventilator manufacturer\u2019s installation instructions.",
      "section": "603.9.",
      "index": 171,
      "type": "semantic"
    },
    {
      "id": "chunk_172",
      "text": "--- Page 96 ---\n504.9.5 Length identification. \nWhere the exhaust duct equivalent length exceeds 35 feet (10 668 mm), the equivalent length \nof the exhaust duct shall be identified on a permanent label or tag. The label or tag shall be \nlocated within 6 feet (1829 mm) of the exhaust duct connection. \n504.9.6 Exhaust duct required. \nWhere space for a clothes dryer is provided, an exhaust duct system shall be installed. Where \nthe clothes dryer is not installed at the time of occupancy, the exhaust duct shall be capped at \nthe location of the future dryer. \nException: Where a listed condensing clothes dryer is installed prior to occupancy of \nstructure. \n504.10 Commercial clothes dryers. \nThe installation of dryer exhaust ducts serving commercial clothes dryers shall comply with the \nappliance manufacturer\u2019s installation instructions. Exhaust fan motors installed in exhaust \nsystems shall be located outside of the airstream. In multiple installations, the fan shall \noperate continuously or be interlocked to operate when any individual unit is operating. Ducts \nshall have a minimum clearance of 6 inches (152 mm) to combustible materials. Clothes dryer \ntransition ducts used to connect the appliance to the exhaust duct system shall be limited to \nsingle lengths not to exceed 8 feet (2438 mm) in length and shall be listed and labeled for the \napplication. Transition ducts shall not be concealed within construction.",
      "section": "603.9.",
      "index": 172,
      "type": "semantic"
    },
    {
      "id": "chunk_173",
      "text": "--- Page 97 ---\n504.11 Common exhaust systems for clothes dryers located in multistory \nstructures.  \nWhere a common multistory duct system is designed and installed to convey exhaust from \nmultiple clothes dryers, the construction of the system shall be in accordance with all of the \nfollowing: \n1. \nThe shaft in which the duct is installed shall be constructed and fire-resistance rated as \nrequired by the International Building Code. \n2. \nDampers shall be prohibited in the exhaust duct. Penetrations of the shaft and ductwork shall \nbe protected in accordance with",
      "section": "603.9.",
      "index": 173,
      "type": "semantic"
    },
    {
      "id": "chunk_174",
      "text": "Section 607.5.5\n\n, Exception 2. \n3. \nRigid metal ductwork shall be installed within the shaft to convey the exhaust. The ductwork \nshall be constructed of sheet steel having a minimum thickness of 0.0187 inch (0.4712 mm) (No. \n26 gage) and in accordance with SMACNA Duct Construction Standards. \n4. \nThe ductwork within the shaft shall be designed and installed without offsets. \n5. \nThe exhaust fan motor design shall be in accordance with",
      "section": "607.5.5",
      "index": 174,
      "type": "semantic"
    },
    {
      "id": "chunk_175",
      "text": "Section 503.2.\n\n6. \nThe exhaust fan motor shall be located outside of the airstream. \n7. \nThe exhaust fan shall run continuously, and shall be connected to a standby power source.\n\n--- Page 98 ---\n8. \nExhaust fan operation shall be monitored in an approved location and shall initiate an audible \nor visual signal when the fan is not in operation. \n9. \nMakeup air shall be provided for the exhaust system. \n10. \nA cleanout opening shall be located at the base of the shaft to provide access to the duct to \nallow for cleaning and inspection. The finished opening shall be not less than 12 inches by 12 \ninches (305 mm by 305 mm). \n11. \nScreens shall not be installed at the termination. \n12. \nThe common multistory duct system shall serve only clothes dryers and shall be independent \nof other exhaust systems. \n INSIGHTS (1)",
      "section": "503.2.",
      "index": 175,
      "type": "semantic"
    },
    {
      "id": "chunk_176",
      "text": "Section 505\n\nDomestic Cooking Exhaust Equipment \n505.1 General. \nDomestic cooking exhaust equipment shall comply with the requirements of this section. \n505.2 Domestic cooking exhaust. \nWhere domestic cooking exhaust equipment is provided, it shall comply with the following as \napplicable: \n1.\n\n--- Page 99 ---\nThe fan for overhead range hoods and downdraft exhaust equipment not integral with the \ncooking appliance shall be listed and labeled in accordance with UL 507. \n2. \nOverhead range hoods and downdraft exhaust equipment with integral fans shall comply with \nUL 507. \n3. \nDomestic cooking appliances with integral downdraft exhaust equipment shall be listed and \nlabeled in accordance with UL 858 or ANSI Z21.1 . \n4. \nMicrowave ovens with integral exhaust for installation over the cooking surface shall be listed \nand labeled in accordance with UL 923. \n505.3 Exhaust ducts.  \nDomestic cooking exhaust equipment shall discharge to the outdoors through sheet metal \nducts constructed of galvanized steel, stainless steel, aluminum or copper. Such ducts shall \nhave smooth inner walls, shall be airtight and shall be equipped with a backdraft damper. \nInstallations in Group I-1 and I-2 occupancies shall be in accordance with the International \nBuilding Code and",
      "section": "505",
      "index": 176,
      "type": "semantic"
    },
    {
      "id": "chunk_177",
      "text": "Section 904.14\n\nof the International Fire Code. \nExceptions: \n1. \nIn other than Groups I-1 and I-2, where installed in accordance with the manufacturer\u2019s \ninstructions and where mechanical or natural ventilation is otherwise provided in \naccordance with Chapter 4, listed and labeled ductless range hoods shall not be required \nto discharge to the outdoors.\n\n--- Page 100 ---\n2. \nDucts for domestic kitchen cooking appliances equipped with downdraft exhaust systems \nshall be permitted to be constructed of Schedule 40 PVC pipe and fittings provided that \nthe installation complies with all of the following: \n2.1. \nThe duct shall be installed under a concrete slab poured on grade. \n2.2. \nThe underfloor trench in which the duct is installed shall be completely backfilled with \nsand or gravel. \n2.3. \nThe PVC duct shall extend not more than 1 inch (25 mm) above the indoor concrete floor \nsurface. \n2.4. \nThe PVC duct shall extend not more than 1 inch (25 mm) above grade outside of the \nbuilding. \n2.5. \nThe PVC ducts shall be solvent cemented. \n INSIGHTS (2) \n505.4 Makeup air required \nExhaust hood systems capable of exhausting in excess of 400 cfm (0.19 m3/s) shall be provided \nwith makeup air at a rate approximately equal to the exhaust air rate. Such makeup air systems \nshall be equipped with a means of closure and shall be automatically controlled to start and \noperate simultaneously with the exhaust system.",
      "section": "904.14",
      "index": 177,
      "type": "semantic"
    },
    {
      "id": "chunk_178",
      "text": "--- Page 101 ---\n505.5 Common exhaust systems for domestic kitchens located in multistory \nstructures.  \nWhere a common multistory duct system is designed and installed to convey exhaust from \nmultiple domestic kitchen exhaust systems, the construction of the system shall be in \naccordance with all of the following: \n1. \nThe shaft in which the duct is installed shall be constructed and fire-resistance rated as \nrequired by the International Building Code. \n2. \nDampers shall be prohibited in the exhaust duct, except as specified in",
      "section": "904.14",
      "index": 178,
      "type": "semantic"
    },
    {
      "id": "chunk_179",
      "text": "Section 505.3.\n\nPenetrations of the shaft and ductwork shall be protected in accordance with",
      "section": "505.3.",
      "index": 179,
      "type": "semantic"
    },
    {
      "id": "chunk_180",
      "text": "Section 607.5.5\n\n, \nException 2. \n3. \nRigid metal ductwork shall be installed within the shaft to convey the exhaust. The ductwork \nshall be constructed of sheet steel having a minimum thickness of 0.0187 inch (0.4712 mm) (No. \n26 gage) and in accordance with SMACNA Duct Construction Standards. \n4. \nThe ductwork within the shaft shall be designed and installed without offsets. \n5. \nThe exhaust fan motor design shall be in accordance with",
      "section": "607.5.5",
      "index": 180,
      "type": "semantic"
    },
    {
      "id": "chunk_181",
      "text": "Section 503.2.\n\n6. \nThe exhaust fan motor shall be located outside of the airstream. \n7.\n\n--- Page 102 ---\nThe exhaust fan shall run continuously, and shall be connected to a standby power source. \n8. \nExhaust fan operation shall be monitored in an approved location and shall initiate an audible \nor visual signal when the fan is not in operation. \n9. \nWhere the exhaust rate for an individual kitchen exceeds 400 cfm (0.19 m3/s) makeup air shall \nbe provided in accordance with",
      "section": "503.2.",
      "index": 181,
      "type": "semantic"
    },
    {
      "id": "chunk_182",
      "text": "Section 505.4.\n\n10. \nA cleanout opening shall be located at the base of the shaft to provide access to the duct to \nallow for cleanout and inspection. The finished openings shall be not less than 12 inches by 12 \ninches (305 mm by 305 mm). \n11. \nScreens shall not be installed at the termination. \n12. \nThe common multistory duct system shall serve only kitchen exhaust and shall be independent \nof other exhaust systems. \n INSIGHTS (1) \n505.6 Other than Group R. \nIn other than Group R occupancies, where domestic cooktops, ranges, and open-top broilers \nare used for domestic purposes, domestic cooking exhaust systems shall be provided.\n\n--- Page 103 ---",
      "section": "505.4.",
      "index": 182,
      "type": "semantic"
    },
    {
      "id": "chunk_183",
      "text": "Section 506\n\nCommercial Kitchen Hood Ventilation System Ducts \nand Exhaust Equipment \n506.1 General. \nCommercial kitchen hood ventilation ducts and exhaust equipment shall comply with the \nrequirements of this section. Commercial kitchen grease ducts shall be designed for the type \nof cooking appliance and hood served. \n506.2 Corrosion protection. \nDucts exposed to the outside atmosphere or subject to a corrosive environment shall be \nprotected against corrosion in an approved manner. \n506.3 Ducts serving Type I hoods. \nType I exhaust ducts shall be independent of all other exhaust systems except as provided in",
      "section": "506",
      "index": 183,
      "type": "semantic"
    },
    {
      "id": "chunk_184",
      "text": "Section 506.3.5\n\n. Commercial kitchen duct systems serving Type I hoods shall be designed, \nconstructed and installed in accordance with Sections 506.3.1 through 506.3.13.3. \n506.3.1 Duct materials. \nDucts serving Type I hoods shall be constructed of materials in accordance with Sections \n506.3.1.1 and 506.3.1.2. \n506.3.1.1 Grease duct materials. \nGrease ducts serving Type I hoods shall be constructed of steel having a minimum thickness of \n0.0575 inch (1.463 mm) (No. 16 gage) or stainless steel not less than 0.0450 inch (1.14 mm) (No. \n18 gage) in thickness. \nException: Factory-built commercial kitchen grease ducts listed and labeled in \naccordance with UL 1978 and installed in accordance with",
      "section": "506.3.5",
      "index": 184,
      "type": "semantic"
    },
    {
      "id": "chunk_185",
      "text": "Section 304.1.\n\n--- Page 104 ---\n506.3.1.2 Makeup air ducts. \nMakeup air ducts connecting to or within 18 inches (457 mm) of a Type I hood shall be \nconstructed and installed in accordance with Sections 603.1, 603.3, 603.4, 603.9, 603.10 and \n603.12. Duct insulation installed within 18 inches (457 mm) of a Type I hood shall be \nnoncombustible or shall be listed for the application. \n506.3.2 Joints, seams and penetrations of grease ducts.  \nJoints, seams and penetrations of grease ducts shall be made with a continuous liquid-tight \nweld or braze made on the external surface of the duct system. \nExceptions: \n1. \nPenetrations shall not be required to be welded or brazed where sealed by devices that \nare listed for the application. \n2. \nInternal welding or brazing shall not be prohibited provided that the joint is formed or \nground smooth and is provided with ready access for inspection. \n3. \nFactory-built commercial kitchen grease ducts listed and labeled in accordance with UL \n1978 and installed in accordance with",
      "section": "304.1.",
      "index": 185,
      "type": "semantic"
    },
    {
      "id": "chunk_186",
      "text": "Section 304.1.\n\nINSIGHTS (1) \n506.3.2.1 Duct joint types. \nDuct joints shall be butt joints, welded flange joints with a maximum flange depth of 1/2 inch \n(12.7 mm) or overlapping duct joints of either the telescoping or bell type. Overlapping joints \nshall be installed to prevent ledges and obstructions from collecting grease or interfering with",
      "section": "304.1.",
      "index": 186,
      "type": "semantic"
    },
    {
      "id": "chunk_187",
      "text": "--- Page 105 ---\ngravity drainage to the intended collection point. The difference between the inside cross-\nsectional dimensions of overlapping sections of duct shall not exceed 1/4 inch (6.4 mm). The \nlength of overlap for overlapping duct joints shall not exceed 2 inches (51 mm). \n506.3.2.2 Duct-to-hood joints. \nDuct-to-hood joints shall be made with continuous internal or external liquid-tight welded or \nbrazed joints. Such joints shall be smooth, accessible for inspection, and without grease traps. \nExceptions: This section shall not apply to: \n1. \nA vertical duct-to-hood collar connection made in the top plane of the hood in accordance \nwith all of the following: \n1.1. \nThe hood duct opening shall have a 1-inch-deep (25 mm), full perimeter, welded flange \nturned down into the hood interior at an angle of 90 degrees (1.57 rad) from the plane of \nthe opening. \n1.2. \nThe duct shall have a 1-inch-deep (25 mm) flange made by a 1-inch by 1-inch (25 mm by 25 \nmm) angle iron welded to the full perimeter of the duct not less than 1 inch (25 mm) above \nthe bottom end of the duct. \n1.3. \nA gasket rated for use at not less than 1,500\u00b0F (816\u00b0C) is installed between the duct flange \nand the top of the hood. \n1.4.",
      "section": "304.1.",
      "index": 187,
      "type": "semantic"
    },
    {
      "id": "chunk_188",
      "text": "--- Page 106 ---\nThe duct-to-hood joint shall be secured by stud bolts not less than 1/4 inch (6.4 mm) in \ndiameter welded to the hood with a spacing not greater than 4 inches (102 mm) on center \nfor the full perimeter of the opening. The bolts and nuts shall be secured with lockwashers. \n2. \nListed and labeled duct-to-hood collar connections installed in accordance with",
      "section": "304.1.",
      "index": 188,
      "type": "semantic"
    },
    {
      "id": "chunk_189",
      "text": "Section \n304.1.\n\n506.3.2.3 Duct-to-exhaust fan connections. \nDuct-to-exhaust fan connections shall be flanged and gasketed at the base of the fan for \nvertical discharge fans; shall be flanged, gasketed and bolted to the inlet of the fan for side-\ninlet utility fans; and shall be flanged, gasketed and bolted to the inlet and outlet of the fan for \nin-line fans. Gasket and sealing materials shall be rated for continuous duty at a temperature \nof not less than 1,500\u00b0F (816\u00b0C). \n506.3.2.4 Vibration isolation. \nA vibration isolation connector for connecting a duct to a fan shall consist of noncombustible \npacking in a metal sleeve joint of approved design or shall be a coated-fabric flexible duct \nconnector listed and labeled for the application. Vibration isolation connectors shall be \ninstalled only at the connection of a duct to a fan inlet or outlet. \n506.3.2.5 Grease duct test. \nPrior to the use or concealment of any portion of a grease duct system, a leakage test shall be \nperformed. Ducts shall be considered to be concealed where installed in shafts or covered by \ncoatings or wraps that prevent the ductwork from being visually inspected on all sides. The \npermit holder shall be responsible to provide the necessary equipment and perform the grease",
      "section": "304.1.",
      "index": 189,
      "type": "semantic"
    },
    {
      "id": "chunk_190",
      "text": "--- Page 107 ---\nduct leakage test. A light test shall be performed to determine that all welded and brazed joints \nare liquid tight. \nA light test shall be performed by passing a lamp having a power rating of not less than 100 \nwatts through the entire section of ductwork to be tested. The lamp shall be open so as to emit \nlight equally in all directions perpendicular to the duct walls. A test shall be performed for the \nentire duct system, including the hood-to-duct connection. The duct work shall be permitted \nto be tested in sections, provided that every joint is tested. For listed factory-built grease ducts, \nthis test shall be limited to duct joints assembled in the field and shall exclude factory welds. \n506.3.3 Grease duct supports.  \nGrease duct bracing and supports shall be of noncombustible material securely attached to \nthe structure and designed to carry gravity and seismic loads within the stress limitations of \nthe International Building Code. Bolts, screws, rivets and other mechanical fasteners shall not \npenetrate duct walls. \n INSIGHTS (1) \n506.3.4 Air velocity. \nGrease duct systems serving a Type I hood shall be designed and installed to provide an air \nvelocity within the duct system of not less than 500 feet per minute (2.5 m/s). \nException: The velocity limitations shall not apply within duct transitions utilized to \nconnect ducts to differently sized or shaped openings in hoods and fans, provided that \nsuch transitions do not exceed 3 feet (914 mm) in length and are designed to prevent the \ntrapping of grease.",
      "section": "304.1.",
      "index": 190,
      "type": "semantic"
    },
    {
      "id": "chunk_191",
      "text": "--- Page 108 ---\n506.3.5 Separation of grease duct system. \nA separate grease duct system shall be provided for each Type I hood. A separate grease duct \nsystem is not required where all of the following conditions are met: \n1. \nAll interconnected hoods are located within the same story. \n2. \nAll interconnected hoods are located within the same room or in adjoining rooms. \n3. \nInterconnecting ducts do not penetrate assemblies required to be fire-resistance rated. \n4. \nThe grease duct system does not serve solid-fuel-fired appliances. \n506.3.6 Grease duct clearances. \nWhere enclosures are not required, grease duct systems and exhaust equipment serving a Type \nI hood shall have a clearance to combustible construction of not less than 18 inches (457 mm), \nand shall have a clearance to noncombustible construction and gypsum wallboard attached to \nnoncombustible structures of not less than 3 inches (76 mm). \nExceptions: \n1. \nFactory-built commercial kitchen grease ducts listed and labeled in accordance with UL \n1978. \n2. \nListed and labeled exhaust equipment installed in accordance with",
      "section": "304.1.",
      "index": 191,
      "type": "semantic"
    },
    {
      "id": "chunk_192",
      "text": "Section 304.1.\n\n--- Page 109 ---\n3. \nWhere commercial kitchen grease ducts are continuously covered on all sides with a listed \nand labeled field-applied grease duct enclosure material, system, product or method of \nconstruction specifically evaluated for such purpose in accordance with ASTM E2336, the \nrequired clearance shall be in accordance with the listing of such material, system, \nproduct or method. \n506.3.7 Prevention of grease accumulation in grease ducts.  \nDuct systems serving a Type I hood shall be constructed and installed so that grease cannot \ncollect in any portion thereof, and the system shall slope not less than 1/4 unit vertical in 12 \nunits horizontal (2-percent slope) toward the hood or toward a grease reservoir designed and \ninstalled in accordance with",
      "section": "304.1.",
      "index": 192,
      "type": "semantic"
    },
    {
      "id": "chunk_193",
      "text": "Section 506.3.7\n\n.1. Where horizontal ducts exceed 75 feet (22 860 \nmm) in length, the slope shall be not less than 1 unit vertical in 12 units horizontal (8.3-percent \nslope). \nException: Factory-built grease ducts shall be installed at a slope that is in accordance \nwith the listing and manufacturer\u2019s installation instructions. \n INSIGHTS (4) \n506.3.7.1 Grease duct reservoirs. \nGrease duct reservoirs shall: \n1. \nBe constructed as required for the grease duct they serve. \n2. \nBe located on the bottom of the horizontal duct or the bottommost section of the duct riser. \n3.\n\n--- Page 110 ---\nExtend across the full width of the duct and have a length of not less than 12 inches (305 mm). \n4. \nHave a depth of not less than 1 inch (25 mm). \n5. \nHave a bottom that slopes to a drain. \n6. \nBe provided with a cleanout opening constructed in accordance with",
      "section": "506.3.7",
      "index": 193,
      "type": "semantic"
    },
    {
      "id": "chunk_194",
      "text": "Section 506.3.8\n\nand \ninstalled to provide direct access to the reservoir. The cleanout opening shall be located on a \nside or on top of the duct so as to permit cleaning of the reservoir. \n7. \nBe installed in accordance with the manufacturer\u2019s instructions where manufactured devices \nare utilized. \n506.3.8 Grease duct cleanouts and openings. \nGrease duct cleanouts and openings shall comply with all of the following: \n1. \nGrease ducts shall not have openings except where required for the operation and \nmaintenance of the system. \n2. \nSections of grease ducts that are inaccessible from the hood or discharge openings shall be \nprovided with cleanout openings spaced not more than 20 feet (6096 mm) apart and not more \nthan 10 feet (3048 mm) from changes in direction greater than 45 degrees (0.79 rad). \n3.",
      "section": "506.3.8",
      "index": 194,
      "type": "semantic"
    },
    {
      "id": "chunk_195",
      "text": "--- Page 111 ---\nCleanouts and openings shall be equipped with tight-fitting doors constructed of steel having \na thickness not less than that required for the duct. \n4. \nCleanout doors shall be installed liquid tight. \n5. \nDoor assemblies including any frames and gaskets shall be approved for the application and \nshall not have fasteners that penetrate the duct. \n6. \nGasket and sealing materials shall be rated for not less than 1,500\u00b0F (816\u00b0C). \n7. \nListed door assemblies shall be installed in accordance with the manufacturer\u2019s instructions. \n506.3.8.1 Personnel entry. \nWhere ductwork is large enough to allow entry of personnel, not less than one approved or \nlisted opening having dimensions not less than 22 inches by 20 inches (559 mm by 508 mm) \nshall be provided in the horizontal sections, and in the top of vertical risers. Where such entry \nis provided, the duct and its supports shall be capable of supporting the additional load, and \nthe cleanouts specified in",
      "section": "506.3.8",
      "index": 195,
      "type": "semantic"
    },
    {
      "id": "chunk_196",
      "text": "Section 506.3.8\n\nare not required. \n506.3.8.2 Cleanouts serving in-line fans. \nA cleanout shall be provided for both the inlet side and outlet side of an in-line fan except where \na duct does not connect to the fan. Such cleanouts shall be located within 3 feet (914 mm) of \nthe fan duct connections.\n\n--- Page 112 ---\n506.3.9 Grease duct horizontal cleanouts.  \nCleanouts serving horizontal sections of grease ducts shall: \n1. \nBe spaced not more than 20 feet (6096 mm) apart. \n2. \nBe located not more than 10 feet (3048 mm) from changes in direction that are greater than 45 \ndegrees (0.79 rad). \n3. \nBe located on the bottom only where other locations are not available and shall be provided \nwith internal damming of the opening such that grease will flow past the opening without \npooling. Bottom cleanouts and openings shall be approved for the application and installed \nliquid tight. \n4. \nNot be closer than 1 inch (25 mm) from the edges of the duct. \n5. \nHave opening dimensions of not less than 12 inches by 12 inches (305 mm by 305 mm). Where \nsuch dimensions preclude installation, the opening shall be not less than 12 inches (305 mm) \non one side and shall be large enough to provide access for cleaning and maintenance. \n6. \nBe located at grease reservoirs. \n7. \nBe located within 3 feet (914 mm) of horizontal discharge fans.",
      "section": "506.3.8",
      "index": 196,
      "type": "semantic"
    },
    {
      "id": "chunk_197",
      "text": "--- Page 113 ---\n INSIGHTS (2) \n506.3.10 Underground grease duct installation. \nUnderground grease duct installations shall comply with all of the following: \n1. \nUnderground grease ducts shall be constructed of steel having a minimum thickness of 0.0575 \ninch (1.463 mm) (No. 16 gage) and shall be coated to provide protection from corrosion or shall \nbe constructed of stainless steel having a minimum thickness of 0.0450 inch (1.140 mm) (No. \n18 gage). \n2. \nThe underground duct system shall be tested and approved in accordance with",
      "section": "506.3.8",
      "index": 197,
      "type": "semantic"
    },
    {
      "id": "chunk_198",
      "text": "Section \n506.3.2\n\n.5 prior to coating or placement in the ground. \n3. \nThe underground duct system shall be completely encased in concrete with a minimum \nthickness of 4 inches (102 mm). \n4. \nDucts shall slope toward grease reservoirs. \n5. \nA grease reservoir with a cleanout to allow cleaning of the reservoir shall be provided at the \nbase of each vertical duct riser. \n6. \nCleanouts shall be provided with access to permit cleaning and inspection of the duct in \naccordance with",
      "section": "506.3.2",
      "index": 198,
      "type": "semantic"
    },
    {
      "id": "chunk_199",
      "text": "Section 506.3.\n\n7.\n\n--- Page 114 ---\nCleanouts in horizontal ducts shall be installed on the topside of the duct. \n8. \nCleanout locations shall be legibly identified at the point of access from the interior space. \n506.3.11 Grease duct enclosures. \nA commercial kitchen grease duct serving a Type I hood that penetrates a ceiling, wall, floor or \nany concealed space shall be enclosed from the point of penetration to the outlet terminal. In-\nline exhaust fans not located outdoors shall be enclosed as required for grease ducts. A duct \nshall penetrate exterior walls only at locations where unprotected openings are permitted by \nthe International Building Code. The duct enclosure shall serve a single grease duct and shall \nnot contain other ducts, piping or wiring systems. Duct enclosures shall be a shaft enclosure in \naccordance with",
      "section": "506.3.",
      "index": 199,
      "type": "semantic"
    },
    {
      "id": "chunk_200",
      "text": "Section 506.3.11\n\n.1, a field-applied enclosure assembly in accordance with",
      "section": "506.3.11",
      "index": 200,
      "type": "semantic"
    },
    {
      "id": "chunk_201",
      "text": "Section 506.3.11\n\n.2 or a factory-built enclosure assembly in accordance with",
      "section": "506.3.11",
      "index": 201,
      "type": "semantic"
    },
    {
      "id": "chunk_202",
      "text": "Section 506.3.11\n\n.3. \nDuct enclosures shall have a fire-resistance rating of not less than that of the assembly \npenetrated and not less than 1 hour. Fire dampers and smoke dampers shall not be installed \nin grease ducts. \nException: A duct enclosure shall not be required for a grease duct that penetrates only a \nnonfire-resistance-rated roof/ceiling assembly. \n506.3.11.1 Shaft enclosure.  \nGrease ducts constructed in accordance with",
      "section": "506.3.11",
      "index": 202,
      "type": "semantic"
    },
    {
      "id": "chunk_203",
      "text": "Section 506.3.1\n\nshall be permitted to be enclosed \nin accordance with the International Building Code requirements for shaft construction. Such \ngrease duct systems and exhaust equipment shall have a clearance to combustible \nconstruction of not less than 18 inches (457 mm), and shall have a clearance to noncombustible \nconstruction and gypsum wallboard attached to noncombustible structures of not less than 6\n\n--- Page 115 ---\ninches (152 mm). Duct enclosures shall be sealed around the duct at the point of penetration \nand vented to the outside of the building through the use of weather-protected openings. \n INSIGHTS (1) \n506.3.11.2 Field-applied grease duct enclosure. \nGrease ducts constructed in accordance with",
      "section": "506.3.1",
      "index": 203,
      "type": "semantic"
    },
    {
      "id": "chunk_204",
      "text": "Section 506.3.1",
      "section": "506.3.1",
      "index": 204,
      "type": "semantic"
    },
    {
      "id": "chunk_205",
      "text": "shall be enclosed by a listed and \nlabeled field-applied grease duct enclosure material, systems, product, or method of \nconstruction specifically evaluated for such purpose in accordance with ASTM E2336. The \nsurface of the duct shall be continuously covered on all sides from the point at which the duct \noriginates to the outlet terminal. Duct penetrations shall be protected with a through-\npenetration firestop system tested and listed in accordance with ASTM E814 or UL 1479 and \nhaving a \u201cF\u201d and \u201cT\u201d rating equal to the fire-resistance rating of the assembly being penetrated. \nThe grease duct enclosure and firestop system shall be installed in accordance with the listing \nand the manufacturer\u2019s instructions. Partial application of a field-applied grease duct \nenclosure shall not be installed for the sole purpose of reducing clearances to combustibles at \nisolated sections of grease duct. Exposed duct-wrap systems shall be protected where subject \nto physical damage. \n506.3.11.3 Factory-built grease duct enclosure assemblies. \nFactory-built grease ducts incorporating integral enclosure materials shall be listed and \nlabeled for use as grease duct enclosure assemblies specifically evaluated for such purpose in \naccordance with UL 2221. Duct penetrations shall be protected with a through-penetration \nfirestop system tested and listed in accordance with ASTM E814 or UL 1479 and having an \u201cF\u201d \nand \u201cT\u201d rating equal to the fire-resistance rating of the assembly being penetrated. The grease \nduct enclosure assembly and firestop system shall be installed in accordance with the listing \nand the manufacturer\u2019s instructions.",
      "section": "506.3.1",
      "index": 205,
      "type": "semantic"
    },
    {
      "id": "chunk_206",
      "text": "--- Page 116 ---\n506.3.12 Grease duct fire-resistive access opening. \nWhere cleanout openings are located in ducts within a fire-resistance-rated enclosure, access \nopenings shall be provided in the enclosure at each cleanout point. Access openings shall be \nequipped with tight-fitting sliding or hinged doors that are equal in fire-resistive protection to \nthat of the shaft or enclosure. An approved sign shall be placed on access opening panels with \nwording as follows: \u201cACCESS PANEL. DO NOT OBSTRUCT.\u201d \n506.3.13 Exhaust outlets serving Type I hoods. \nExhaust outlets for grease ducts serving Type I hoods shall conform to the requirements of \nSections 506.3.13.1 through 506.3.13.3. \n506.3.13.1 Termination above the roof. \nExhaust outlets that terminate above the roof shall have the discharge opening located not less \nthan 40 inches (1016 mm) above the roof surface. \n506.3.13.2 Termination through an exterior wall.  \nExhaust outlets shall be permitted to terminate through exterior walls where the smoke, grease, \ngases, vapors and odors in the discharge from such terminations do not create a public \nnuisance or a fire hazard. Such terminations shall not be located where protected openings are \nrequired by the International Building Code. Such terminations shall be located in accordance \nwith",
      "section": "506.3.1",
      "index": 206,
      "type": "semantic"
    },
    {
      "id": "chunk_207",
      "text": "Section 506.3.13\n\n.3 and shall not be located within 3 feet (914 mm) of any opening in the \nexterior wall. \n INSIGHTS (1) \n506.3.13.3 Termination location.  \nExhaust outlets shall be located not less than 10 feet (3048 mm) horizontally from parts of the \nsame or contiguous buildings, adjacent buildings and adjacent property lines and shall be",
      "section": "506.3.13",
      "index": 207,
      "type": "semantic"
    },
    {
      "id": "chunk_208",
      "text": "--- Page 117 ---\nlocated not less than 10 feet (3048 mm) above the adjoining grade level. Exhaust outlets shall \nbe located not less than 10 feet (3048 mm) horizontally from or not less than 3 feet (914 mm) \nabove air intake openings into any building. \nException: Exhaust outlets shall terminate not less than 5 feet (1524 mm) horizontally \nfrom parts of the same or contiguous building, an adjacent building, adjacent property line \nand air intake openings into a building where air from the exhaust outlet discharges away \nfrom such locations. \n INSIGHTS (1) \n506.4 Ducts serving Type II hoods. \nCommercial kitchen exhaust systems serving Type II hoods shall comply with Sections 506.4.1 \nand 506.4.2. \n506.4.1 Ducts. \nDucts and plenums serving Type II hoods shall be constructed of rigid metallic materials. Duct \nconstruction, installation, bracing and supports shall comply with Chapter 6. Ducts subject to \npositive pressure and ducts conveying moisture-laden or waste-heat-laden air shall be \nconstructed, joined and sealed in an approved manner. \n506.4.2 Type II terminations. \nExhaust outlets serving Type II hoods shall terminate in accordance with the hood \nmanufacturer\u2019s installation instructions and shall comply with all of the following: \n1. \nExhaust outlets shall terminate not less than 3 feet (914 mm) in any direction from openings \ninto the building. \n2.",
      "section": "506.3.13",
      "index": 208,
      "type": "semantic"
    },
    {
      "id": "chunk_209",
      "text": "--- Page 118 ---\nOutlets shall terminate not less than 10 feet (3048 mm) from property lines or buildings on the \nsame lot. \n3. \nOutlets shall terminate not less than 10 feet (3048 mm) above grade. \n4. \nOutlets that terminate above a roof shall terminate not less than 30 inches (762 mm) above the \nroof surface. \n5. \nOutlets shall terminate not less than 30 inches (762 mm) from exterior vertical walls. \n6. \nOutlets shall be protected against local weather conditions. \n7. \nOutlets shall not be directed onto walkways. \n8. \nOutlets shall meet the provisions for exterior wall opening protectives in accordance with the \nInternational Building Code. \n506.5 Exhaust equipment. \nExhaust equipment, including fans and grease reservoirs, shall comply with Sections 506.5.1 \nthrough 506.5.6 and shall be of an approved design or shall be listed for the application. \n506.5.1 Exhaust fans. \nExhaust fan housings serving a Type I hood shall be constructed as required for grease ducts in \naccordance with",
      "section": "506.3.13",
      "index": 209,
      "type": "semantic"
    },
    {
      "id": "chunk_210",
      "text": "Section 506.3.1\n\n.1.\n\n--- Page 119 ---\nException: Fans listed and labeled in accordance with UL 762. \n506.5.1.1 Fan motor. \nExhaust fan motors shall be located outside of the exhaust airstream. \n506.5.1.2 In-line fan location. \nWhere enclosed duct systems are connected to in-line fans not located outdoors, the fan shall \nbe located in a room or space having the same fire-resistance rating as the duct enclosure. \nAccess shall be provided for servicing and cleaning of fan components. Such rooms or spaces \nshall be ventilated in accordance with the fan manufacturer\u2019s installation instructions. \n506.5.2 Pollution-control units.  \nThe installation of pollution-control units shall be in accordance with all of the following: \n1. \nPollution-control units shall be listed and labeled in accordance with UL 8782. \n2. \nFans serving pollution-control units shall be listed and labeled in accordance with UL 762. \n3. \nBracing and supports for pollution-control units shall be of noncombustible material securely \nattached to the structure and designed to carry gravity and seismic loads within the stress \nlimitations of the International Building Code. \n4. \nPollution-control units located indoors shall be listed and labeled for such use. Where enclosed \nduct systems, as required by",
      "section": "506.3.1",
      "index": 210,
      "type": "semantic"
    },
    {
      "id": "chunk_211",
      "text": "Section 506.3.11\n\n, are connected to a pollution control unit, such \nunit shall be listed and labeled, in accordance with UL 2221 or ASTM E2336, for location in an\n\n--- Page 120 ---\nenclosure having the same fire-resistance rating as the duct enclosure. Access shall be \nprovided for servicing and cleaning of the unit. The space or enclosure shall be ventilated in \naccordance with the manufacturer\u2019s installation instructions. \n5. \nClearances shall be maintained between the pollution-control unit and combustible material \nin accordance with the listing. \n6. \nRoof-mounted pollution-control units shall be listed for outdoor installation and shall be \nmounted not less than 18 inches (457 mm) above the roof. \n7. \nExhaust outlets for pollution-control units shall be in accordance with",
      "section": "506.3.11",
      "index": 211,
      "type": "semantic"
    },
    {
      "id": "chunk_212",
      "text": "Section 506.3.13\n\n. \n8. \nAn airflow differential pressure control shall be provided to monitor the pressure drop across \nthe filter sections of a pollution-control unit. When the airflow is reduced below the design \nvelocity, the airflow differential pressure control shall activate a visual alarm located in the \narea where cooking operations occur. \n9. \nPollution-control units shall be provided with a factory-installed fire suppression system. \n10. \nService space shall be provided in accordance with the manufacturer\u2019s instructions for the \npollution control unit and the requirements of",
      "section": "506.3.13",
      "index": 212,
      "type": "semantic"
    },
    {
      "id": "chunk_213",
      "text": "Section 306.\n\n11.\n\n--- Page 121 ---\nWash-down drains shall discharge through a grease interceptor and shall be sized for the flow. \nDrains shall be sealed with a trap or other approved means to prevent air bypass. Where a trap \nis utilized it shall have a seal depth that accounts for the system pressurization and evaporation \nbetween cleanings. \n12. \nProtection from freezing shall be provided for the water supply and fire suppression systems \nwhere such systems are subject to freezing. \n13. \nDuct connections to pollution-control units shall be in accordance with",
      "section": "306.",
      "index": 213,
      "type": "semantic"
    },
    {
      "id": "chunk_214",
      "text": "Section 506.3.2\n\n.3. \nWhere water splash or carryover can occur in the transition duct as a result of a washing \noperation, the transition duct shall slope downward toward the cabinet drain pan for a length \nnot less than 18 inches (457 mm). Ducts shall transition to the full size of the unit\u2019s inlet and \noutlet openings. \n14. \nExtra-heavy-duty appliance exhaust systems shall not be connected to pollution-control units \nexcept where such units are specifically designed and listed for use with solid fuels. \n15. \nPollution-control units shall be maintained in accordance with the manufacturer\u2019s instructions. \n INSIGHTS (2) \n506.5.3 Exhaust fan discharge. \nExhaust fans shall be positioned so that the discharge will not impinge on the roof, other \nequipment or appliances or parts of the structure. A vertical discharge fan shall be",
      "section": "506.3.2",
      "index": 214,
      "type": "semantic"
    },
    {
      "id": "chunk_215",
      "text": "--- Page 122 ---\nmanufactured with an approved drain outlet at the lowest point of the housing to permit \ndrainage of grease to an approved grease reservoir. \n506.5.4 Exhaust fan mounting. \nUpblast fans serving Type I hoods and installed in a vertical or horizontal position shall be \nhinged, supplied with a flexible weatherproof electrical cable to permit inspection and \ncleaning and shall be equipped with a means of restraint to limit the swing of the fan on its \nhinge. The ductwork shall extend not less than 18 inches (457 mm) above the roof surface. \n506.5.5 Clearances. \nExhaust equipment serving a Type I hood shall have a clearance to combustible construction \nof not less than 18 inches (457 mm). \nException: Factory-built exhaust equipment installed in accordance with",
      "section": "506.3.2",
      "index": 215,
      "type": "semantic"
    },
    {
      "id": "chunk_216",
      "text": "Section 304.1\n\nand listed for a lesser clearance. \n506.5.6 Termination location. \nThe outlet of exhaust equipment serving Type I hoods shall be in accordance with",
      "section": "304.1",
      "index": 216,
      "type": "semantic"
    },
    {
      "id": "chunk_217",
      "text": "Section \n506.3.13\n\n. \nException: The minimum horizontal distance between vertical discharge fans and \nparapet-type building structures shall be 2 feet (610 mm), provided that such structures \nare not higher than the top of the fan discharge opening.",
      "section": "506.3.13",
      "index": 217,
      "type": "semantic"
    },
    {
      "id": "chunk_218",
      "text": "Section 507\n\nCommercial Kitchen Hoods \n507.1 General.  \nCommercial kitchen exhaust hoods shall comply with the requirements of this section. Hoods \nshall be Type I or II and shall be designed to capture and confine cooking vapors and residues.\n\n--- Page 123 ---\nA Type I or Type II hood shall be installed at or above appliances in accordance with Sections \n507.2 and 507.3. Where any cooking appliance under a single hood requires a Type I hood, a \nType I hood shall be installed. Where a Type II hood is required, a Type I or Type II hood shall \nbe installed. Where a Type I hood is installed, the installation of the entire system, including \nthe hood, ducts, exhaust equipment and makeup air system shall comply with the \nrequirements of Sections 506, 507, 508 and 509. \nExceptions: \n1. \nFactory-built commercial exhaust hoods that are listed and labeled in accordance with UL \n710, and installed in accordance with",
      "section": "507",
      "index": 218,
      "type": "semantic"
    },
    {
      "id": "chunk_219",
      "text": "Section 304.1\n\n, shall not be required to comply with \nSections 507.1.5, 507.2.3, 507.2.5, 507.2.8, 507.3.1, 507.3.3, 507.4 and 507.5. \n2. \nFactory-built commercial cooking recirculating systems that are listed and labeled in \naccordance with UL 710B, and installed in accordance with",
      "section": "304.1",
      "index": 219,
      "type": "semantic"
    },
    {
      "id": "chunk_220",
      "text": "Section 304.1\n\n, shall not be \nrequired to comply with Sections 507.1.5, 507.2.3, 507.2.5, 507.2.8, 507.3.1, 507.3.3, 507.4 \nand 507.5. Spaces in which such systems are located shall be considered to be kitchens \nand shall be ventilated in accordance with Table 403.3.1.1. For the purpose of determining \nthe floor area required to be ventilated, each individual appliance shall be considered as \noccupying not less than 100 square feet (9.3 m2). \n3. \nWhere cooking appliances are equipped with integral down-draft exhaust systems and \nsuch appliances and exhaust systems are listed and labeled for the application in \naccordance with NFPA 96, a hood shall not be required at or above them.\n\n--- Page 124 ---\n4. \nSmoker ovens with integral exhaust systems, provided that the appliance is installed in \naccordance with the manufacturer\u2019s installation instructions, is listed and tested for the \napplication, and complies with Chapter 5. \n INSIGHTS (5) \n507.1.1 Operation. \nCommercial kitchen exhaust hood systems shall operate during the cooking operation. The \nhood exhaust rate shall comply with the listing of the hood or shall comply with",
      "section": "304.1",
      "index": 220,
      "type": "semantic"
    },
    {
      "id": "chunk_221",
      "text": "Section \n507.5\n\n.The exhaust fan serving a Type I hood shall have automatic controls that will activate \nthe fan when any appliance that requires such Type I hood is turned on, or a means of interlock \nshall be provided that will prevent operation of such appliances when the exhaust fan is not \nturned on. Where one or more temperature or radiant energy sensors are used to activate a \nType I hood exhaust fan, the fan shall activate not more than 15 minutes after the first \nappliance served by that hood has been turned on. A method of interlock between an exhaust \nhood system and appliances equipped with standing pilot burners shall not cause the pilot \nburners to be extinguished. A method of interlock between an exhaust hood system and \ncooking appliances shall not involve or depend on any component of a fire-extinguishing \nsystem. \nThe net exhaust volumes for hoods shall be permitted to be reduced during part-load \ncooking conditions, where engineered or listed multispeed or variable speed controls \nautomatically operate the exhaust system to maintain capture and removal of cooking \neffluents as required by this section. Reduced volumes shall not be below that required to \nmaintain capture and removal of effluents from the idle cooking appliances that are operating \nin a standby mode.",
      "section": "507.5",
      "index": 221,
      "type": "semantic"
    },
    {
      "id": "chunk_222",
      "text": "--- Page 125 ---\n507.1.1.1 Multiple hoods utilizing a single exhaust system. \nWhere heat or radiant energy sensors are utilized in hood systems consisting of multiple hoods \nserved by a single exhaust system, such sensors shall be provided in each hood. Sensors shall \nbe capable of being accessed from the hood outlet or from a cleanout location. \n507.1.2 Domestic cooking appliances used for commercial purposes. \nDomestic cooking appliances utilized for commercial purposes shall be provided with Type I or \nType II hoods as required for the type of appliances and processes in accordance with Sections \n507.2 and 507.3. Domestic cooking appliances utilized for domestic cooking shall comply with",
      "section": "507.5",
      "index": 222,
      "type": "semantic"
    },
    {
      "id": "chunk_223",
      "text": "Section 505.\n\n507.1.3 Fuel-burning appliances. \nWhere vented fuel-burning appliances are located in the same room or space as the hood, \nprovisions shall be made to prevent the hood system from interfering with normal operation \nof the appliance vents. \n507.1.4 Cleaning. \nA hood shall be designed to provide for thorough cleaning of the entire hood. \n507.1.5 Exhaust outlets. \nExhaust outlets located within the hood shall be located so as to optimize the capture of \nparticulate matter. Each outlet shall serve not more than a 12-foot (3658 mm) section of hood. \n507.2 Type I hoods.  \nType I hoods shall be installed where cooking appliances produce grease or smoke as a result \nof the cooking process. Type I hoods shall be installed over medium-duty, heavy-duty and extra-\nheavy-duty cooking appliances.",
      "section": "505.",
      "index": 223,
      "type": "semantic"
    },
    {
      "id": "chunk_224",
      "text": "--- Page 126 ---\nException: A Type I hood shall not be required for an electric cooking appliance where an \napproved testing agency provides documentation that the appliance effluent contains 5 \nmg/m3 or less of grease when tested at an exhaust flow rate of 500 cfm (0.236 m3/s) in \naccordance with UL 710B. \n INSIGHTS (2) \n507.2.1 Type I exhaust flow rate label. \nType I hoods shall bear a label indicating the minimum exhaust flow rate in cfm per linear foot \n(1.55 L/s per linear meter) of hood that provides for capture and containment of the exhaust \neffluent for the cooking appliances served by the hood, based on the cooking appliance duty \nclassifications defined in this code. \n507.2.2 Type I extra-heavy-duty. \nType I hoods for use over extra-heavy-duty cooking appliances shall not cover heavy-, medium- \nor light-duty appliances. Such hoods shall discharge to an exhaust system that is independent \nof other exhaust systems. \n507.2.3 Type I materials. \nType I hoods shall be constructed of steel having a minimum thickness of 0.0466 inch (1.181 \nmm) (No. 18 gage) or stainless steel not less than 0.0335 inch [0.8525 mm (No. 20 MSG)] in \nthickness. \n507.2.4 Type I supports. \nType I hoods shall be secured in place by noncombustible supports. Type I hood supports shall \nbe adequate for the applied load of the hood, the unsupported ductwork, the effluent loading \nand the possible weight of personnel working in or on the hood.",
      "section": "505.",
      "index": 224,
      "type": "semantic"
    },
    {
      "id": "chunk_225",
      "text": "--- Page 127 ---\n507.2.5 Type I hoods. \nExternal hood joints, seams and penetrations for Type I hoods shall be made with a continuous \nexternal liquid-tight weld or braze to the lowest outermost perimeter of the hood. Internal \nhood joints, seams, penetrations, filter support frames and other appendages attached inside \nthe hood shall not be required to be welded or brazed but shall be otherwise sealed to be \ngrease tight. \nExceptions: \n1. \nPenetrations shall not be required to be welded or brazed where sealed by devices that \nare listed for the application. \n2. \nInternal welding or brazing of seams, joints and penetrations of the hood shall not be \nprohibited provided that the joint is formed smooth or ground so as to not trap grease, \nand is readily cleanable. \n507.2.6 Clearances for Type I hood.  \nA Type I hood shall be installed with a clearance to combustibles of not less than 18 inches (457 \nmm). \nExceptions: \n1. \nClearance shall not be required from gypsum wallboard or 1/2-inch (12.7 mm) or thicker \ncementitious wallboard attached to noncombustible structures provided that a smooth, \ncleanable, nonabsorbent and noncombustible material is installed between the hood and",
      "section": "505.",
      "index": 225,
      "type": "semantic"
    },
    {
      "id": "chunk_226",
      "text": "--- Page 128 ---\nthe gypsum or cementitious wallboard over an area extending not less than 18 inches (457 \nmm) in all directions from the hood. \n2. \nType I hoods listed and labeled for clearances less than 18 inches (457 mm) in accordance \nwith UL 710 shall be installed with the clearances specified by such listings.  \n INSIGHTS (1) \n507.2.7 Type I hoods penetrating a ceiling. \nType I hoods or portions thereof penetrating a ceiling, wall or furred space shall comply with",
      "section": "505.",
      "index": 226,
      "type": "semantic"
    },
    {
      "id": "chunk_227",
      "text": "Section 506.3.11\n\n. Field-applied grease duct enclosure systems, as addressed in",
      "section": "506.3.11",
      "index": 227,
      "type": "semantic"
    },
    {
      "id": "chunk_228",
      "text": "Section \n506.3.11\n\n.2, shall not be utilized to satisfy the requirements of this section. \n507.2.8 Type I grease filters. \nType I hoods shall be equipped with grease filters listed and labeled in accordance with UL 1046. \nGrease filters shall be provided with access for cleaning or replacement. The lowest edge of a \ngrease filter located above the cooking surface shall be not less than the height specified in \nTable 507.2.8. \nTABLE 507.2.8 MINIMUM DISTANCE BETWEEN THE LOWEST EDGE OF A GREASE \nFILTER AND THE COOKING SURFACE OR THE HEATING SURFACE \nTYPE OF COOKING APPLIANCES \nHEIGHT ABOVE COOKING SURFACE (feet) \nWithout exposed flame \n0.5 \nExposed flame and burners \n2 \nExposed charcoal and charbroil type \n3.5 \nFor SI: 1 foot = 304.8 mm.",
      "section": "506.3.11",
      "index": 228,
      "type": "semantic"
    },
    {
      "id": "chunk_229",
      "text": "--- Page 129 ---\n507.2.8.1 Criteria. \nFilters shall be of such size, type and arrangement as will permit the required quantity of air to \npass through such units at rates not exceeding those for which the filter or unit was designed \nor approved. Filter units shall be installed in frames or holders so as to be readily removable \nwithout the use of separate tools, unless designed and installed to be cleaned in place and the \nsystem is equipped for such cleaning in place. Where filters are designed and required to be \ncleaned, removable filter units shall be of a size that will allow them to be cleaned in a \ndishwashing machine or pot sink. Filter units shall be arranged in place or provided with drip-\nintercepting devices to prevent grease or other condensate from dripping into food or on food \npreparation surfaces. \n507.2.8.2 Mounting position of grease filters. \nFilters shall be installed at an angle of not less than 45 degrees (0.79 rad) from the horizontal \nand shall be equipped with a drip tray beneath the lower edge of the filters. \n507.2.9 Grease gutters for Type I hood. \nGrease gutters shall drain to an approved collection receptacle that is fabricated, designed and \ninstalled to allow access for cleaning. \n507.3 Type II hoods.  \nType II hoods shall be installed above dishwashers and appliances that produce heat or \nmoisture and do not produce grease or smoke as a result of the cooking process, except where \nthe heat and moisture loads from such appliances are incorporated into the HVAC system \ndesign or into the design of a separate removal system. Type II hoods shall be installed above \nall appliances that produce products of combustion and do not produce grease or smoke as a \nresult of the cooking process. Spaces containing cooking appliances that do not require Type",
      "section": "506.3.11",
      "index": 229,
      "type": "semantic"
    },
    {
      "id": "chunk_230",
      "text": "--- Page 130 ---\nII hoods shall be provided with exhaust at a rate of 0.70 cfm per square foot (0.00356 m3/(s \u2022 \nm2). For the purpose of determining the floor area required to be exhausted, each individual \nappliance that is not required to be installed under a Type II hood shall be considered as \noccupying not less than 100 square feet (9.3 m2). Such additional square footage shall be \nprovided with exhaust at a rate of 0.70 cfm per square foot [0.00356 m3/(s \u2022 m2)]. \n INSIGHTS (1) \n507.3.1 Type II hood materials. \nType II hoods shall be constructed of steel having a minimum thickness of 0.0296 inch (0.7534 \nmm) (No. 22 gage) or stainless steel not less than 0.0220 inch (0.5550 mm) (No. 24 gage) in \nthickness, copper sheets weighing not less than 24 ounces per square foot (7.3 kg/m2) or of \nother approved material and gage. \n507.3.2 Type II supports. \nType II hood supports shall be adequate for the applied load of the hood, the unsupported \nductwork, the effluent loading and the possible weight of personnel working in or on the hood. \n507.3.3 Type II hoods joint, seams and penetrations. \nJoints, seams and penetrations for Type II hoods shall be constructed as set forth in Chapter 6, \nshall be sealed on the interior of the hood and shall provide a smooth surface that is readily \ncleanable and watertight. \n507.4 Hood size and location. \nHoods shall comply with the overhang, setback and height requirements in accordance with \nSections 507.4.1 and 507.4.2, based on the type of hood.",
      "section": "506.3.11",
      "index": 230,
      "type": "semantic"
    },
    {
      "id": "chunk_231",
      "text": "--- Page 131 ---\n507.4.1 Canopy size and location.  \nThe inside lower edge of canopy-type Type I and II commercial hoods shall overhang or extend \na horizontal distance of not less than 6 inches (152 mm) beyond the edge of the top horizontal \nsurface of the appliance on all open sides. The vertical distance between the front lower lip of \nthe hood and such surface shall not exceed 4 feet (1219 mm). \nException: The hood shall be permitted to be flush with the outer edge of the cooking \nsurface where the hood is closed to the appliance side by a noncombustible wall or panel. \n INSIGHTS (1) \n507.4.2 Noncanopy size and location. \nNoncanopy-type hoods shall be located not greater than 3 feet (914 mm) above the cooking \nsurface. The edge of the hood shall be set back not greater than 1 foot (305 mm) from the edge \nof the cooking surface. \n507.5 Capacity of hoods.  \nCommercial food service hoods shall exhaust a minimum net quantity of air determined in \naccordance with this section and Sections 507.5.1 through 507.5.5. The net quantity of exhaust \nair shall be calculated by subtracting any airflow supplied directly to a hood cavity from the \ntotal exhaust flow rate of a hood. Where any combination of heavy-duty, medium-duty and \nlight-duty cooking appliances are utilized under a single hood, the exhaust rate required by this \nsection for the heaviest duty appliance covered by the hood shall be used for the entire hood. \n INSIGHTS (1) \n507.5.1 Extra-heavy-duty cooking appliances. \nThe minimum net airflow for hoods, as determined by",
      "section": "506.3.11",
      "index": 231,
      "type": "semantic"
    },
    {
      "id": "chunk_232",
      "text": "Section 507.1\n\n, used for extra-heavy-duty \ncooking appliances shall be determined as follows:\n\n--- Page 132 ---\nTYPE OF HOOD \nCFM PER LINEAR FOOT OF HOOD \nBackshelf/pass-over \nNot allowed \nDouble island canopy (per side) \n550 \nEyebrow \nNot allowed \nSingle island canopy \n700 \nWall-mounted canopy \n550 \nFor SI: 1 cfm per linear foot = 1.55 L/s per linear meter. \n507.5.2 Heavy-duty cooking appliances. \nThe minimum net airflow for hoods, as determined by",
      "section": "507.1",
      "index": 232,
      "type": "semantic"
    },
    {
      "id": "chunk_233",
      "text": "Section 507.1\n\n, used for heavy-duty \ncooking appliances shall be determined as follows: \nTYPE OF HOOD \nCFM PER LINEAR FOOT OF HOOD \nBackshelf/pass-over \n400 \nDouble island canopy (per side) \n400 \nEyebrow \nNot allowed \nSingle island canopy \n600 \nWall-mounted canopy \n400 \nFor SI: 1 cfm per linear foot = 1.55 L/s per linear meter. \n507.5.3 Medium-duty cooking appliances. \nThe minimum net airflow for hoods, as determined by",
      "section": "507.1",
      "index": 233,
      "type": "semantic"
    },
    {
      "id": "chunk_234",
      "text": "Section 507.1\n\n, used for medium-duty \ncooking appliances shall be determined as follows: \nTYPE OF HOOD \nCFM PER LINEAR FOOT OF HOOD \nBackshelf/pass-over \n300 \nDouble island canopy (per side) \n300 \nEyebrow \n250 \nSingle island canopy \n500 \nWall-mounted canopy \n300 \nFor SI: 1 cfm per linear foot = 1.55 L/s per linear meter. \n507.5.4 Light-duty cooking appliances. \nThe minimum net airflow for hoods, as determined by",
      "section": "507.1",
      "index": 234,
      "type": "semantic"
    },
    {
      "id": "chunk_235",
      "text": "Section 507.1\n\n, used for light-duty \ncooking appliances and food service preparation shall be determined as follows:\n\n--- Page 133 ---\nTYPE OF HOOD \nCFM PER LINEAR FOOT OF HOOD \nBackshelf/pass-over \n250 \nDouble island canopy (per side) \n250 \nEyebrow \n250 \nSingle island canopy \n400 \nWall-mounted canopy \n200 \nFor SI: 1 cfm per linear foot = 1.55 L/s per linear meter. \n507.5.5 Dishwashing appliances. \nThe minimum net airflow for Type II hoods used for dishwashing appliances shall be 100 cfm \nper linear foot (155 L/s per linear meter) of hood length. \nException: Dishwashing appliances and equipment installed in accordance with",
      "section": "507.1",
      "index": 235,
      "type": "semantic"
    },
    {
      "id": "chunk_236",
      "text": "Section \n507.3.\n\n507.6 Performance test. \nA performance test shall be conducted upon completion and before final approval of the \ninstallation of a ventilation system serving commercial cooking appliances. The test shall verify \nthe rate of exhaust airflow required by",
      "section": "507.3.",
      "index": 236,
      "type": "semantic"
    },
    {
      "id": "chunk_237",
      "text": "Section 507.5\n\n, makeup airflow required by",
      "section": "507.5",
      "index": 237,
      "type": "semantic"
    },
    {
      "id": "chunk_238",
      "text": "Section 508\n\nand proper operation as specified in this chapter. The permit holder shall furnish the necessary \ntest equipment and devices required to perform the tests. \n507.6.1 Capture and containment test. \nThe permit holder shall verify capture and containment performance of the exhaust system. \nThis field test shall be conducted with all appliances under the hood at operating temperatures, \nwith all sources of outdoor air providing makeup air for the hood operating and with all sources \nof recirculated air providing conditioning for the space in which the hood is located operating. \nCapture and containment shall be verified visually by observing smoke or steam produced by \nactual or simulated cooking, such as that provided by smoke generators.\n\n--- Page 134 ---",
      "section": "508",
      "index": 238,
      "type": "semantic"
    },
    {
      "id": "chunk_239",
      "text": "Section 508\n\nCommercial Kitchen Makeup Air \n508.1 Makeup air.  \nMakeup air shall be supplied during the operation of commercial kitchen exhaust systems that \nare provided for commercial cooking appliances. The amount of makeup air supplied to the \nbuilding from all sources shall be approximately equal to the amount of exhaust air for all \nexhaust systems for the building. The makeup air shall not reduce the effectiveness of the \nexhaust system. Makeup air shall be provided by gravity or mechanical means or both. \nMechanical makeup air systems shall be automatically controlled to start and operate \nsimultaneously with the exhaust system. Makeup air intake opening locations shall comply \nwith",
      "section": "508",
      "index": 239,
      "type": "semantic"
    },
    {
      "id": "chunk_240",
      "text": "Section 401.4.\n\nINSIGHTS (1) \n508.1.1 Makeup air temperature. \nThe temperature differential between makeup air and the air in the conditioned space shall not \nexceed 10\u00b0F (6\u00b0C) except where the added heating and cooling loads of the makeup air do not \nexceed the capacity of the HVAC system. \n508.1.2 Air balance. \nDesign plans for a facility with a commercial kitchen ventilation system shall include a schedule \nor diagram indicating the design outdoor air balance. The design outdoor air balance shall \nindicate all exhaust and replacement air for the facility, plus the net exfiltration if applicable. \nThe total replacement air airflow rate shall equal the total exhaust airflow rate plus the net \nexfiltration.\n\n--- Page 135 ---\n508.2 Compensating hoods. \nManufacturers of compensating hoods shall provide a label indicating the minimum exhaust \nflow, the maximum makeup airflow or both that provides capture and containment of the \nexhaust effluent. \nException: Compensating hoods with makeup air supplied only from the front face \ndischarge and side face discharge openings shall not be required to be labeled with the \nmaximum makeup airflow.",
      "section": "401.4.",
      "index": 240,
      "type": "semantic"
    },
    {
      "id": "chunk_241",
      "text": "Section 509\n\nFire Suppression Systems \n509.1 Where required.  \nCooking appliances required by",
      "section": "509",
      "index": 241,
      "type": "semantic"
    },
    {
      "id": "chunk_242",
      "text": "Section 507.2\n\nto have a Type I hood shall be provided with an \napproved automatic fire suppression system complying with the International Building Code \nand the International Fire Code. \n INSIGHTS (1)",
      "section": "507.2",
      "index": 242,
      "type": "semantic"
    },
    {
      "id": "chunk_243",
      "text": "Section 510\n\nHazardous Exhaust Systems \n510.1 General.  \nThis section shall govern the design and construction of duct systems for hazardous exhaust \nand shall determine where such systems are required. Hazardous exhaust systems are systems \ndesigned to capture and control hazardous emissions generated from product handling or \nprocesses, and convey those emissions to the outdoors. Hazardous emissions include \nflammable vapors, gases, fumes, mists or dusts, and volatile or airborne materials posing a \nhealth hazard, such as toxic or corrosive materials. For the purposes of this section, the health-\nhazard rating of materials shall be as specified in NFPA 704.\n\n--- Page 136 ---\nFor the purposes of the provisions of",
      "section": "510",
      "index": 243,
      "type": "semantic"
    },
    {
      "id": "chunk_244",
      "text": "Section 510\n\n, a laboratory shall be defined as a facility \nwhere the use of chemicals is related to testing, analysis, teaching, research or developmental \nactivities. Chemicals are used or synthesized on a nonproduction basis, rather than in a \nmanufacturing process. \n INSIGHTS (1) \n510.2 Where required. \nA hazardous exhaust system shall be required wherever operations involving the handling or \nprocessing of hazardous materials, in the absence of such exhaust systems and under normal \noperating conditions, have the potential to create one of the following conditions: \n1. \nA flammable vapor, gas, fume, mist or dust is present in concentrations exceeding 25 percent \nof the lower flammability limit of the substance for the expected room temperature. \n2. \nA vapor, gas, fume, mist or dust with a health-hazard rating of 4 is present in any concentration. \n3. \nA vapor, gas, fume, mist or dust with a health-hazard rating of 1, 2 or 3 is present in \nconcentrations exceeding 1 percent of the median lethal concentration of the substance for \nacute inhalation toxicity. \nException: Laboratories, as defined in",
      "section": "510",
      "index": 244,
      "type": "semantic"
    },
    {
      "id": "chunk_245",
      "text": "Section 510.1\n\n, except where the concentrations \nlisted in Item 1 are exceeded or a vapor, gas, fume, mist or dust with a health-hazard rating \nof 1, 2, 3 or 4 is present in concentrations exceeding 1 percent of the median lethal \nconcentration of the substance for acute inhalation toxicity.",
      "section": "510.1",
      "index": 245,
      "type": "semantic"
    },
    {
      "id": "chunk_246",
      "text": "--- Page 137 ---\n[F] 510.2.1 Lumber yards and woodworking facilities.  \nEquipment or machinery located inside buildings at lumber yards and woodworking facilities \nthat generates or emits combustible dust shall be provided with an approved dust-collection \nand exhaust system installed in accordance with this section and the International Fire Code. \nEquipment and systems that are used to collect, process or convey combustible dusts shall be \nprovided with an approved explosion-control system. \n INSIGHTS (1) \n[F] 510.2.2 Combustible fibers. \nEquipment or machinery within a building that generates or emits combustible fibers shall be \nprovided with an approved dust-collecting and exhaust system. Such systems shall comply \nwith this code and the International Fire Code. \n510.3 Design and operation. \nThe design and operation of the exhaust system shall be such that flammable contaminants \nare diluted in noncontaminated air to maintain concentrations in the exhaust flow below 25 \npercent of the contaminant\u2019s lower flammability limit. \n\u27a1 \n510.4 Incompatible materials and common shafts.  \nIncompatible materials, as defined in the International Fire Code, shall not be exhausted \nthrough the same hazardous exhaust system. Hazardous exhaust systems shall not share \ncommon shafts with other duct systems, except where such systems are hazardous exhaust \nsystems originating in the same fire area.",
      "section": "510.1",
      "index": 246,
      "type": "semantic"
    },
    {
      "id": "chunk_247",
      "text": "--- Page 138 ---\nException: The provisions of this section shall not apply to laboratory exhaust systems \nwhere all of the following conditions apply: \n1. \nAll of the hazardous exhaust ductwork and other laboratory exhaust within both the \noccupied space and the shafts are under negative pressure while in operation. \n2. \nThe hazardous exhaust ductwork manifolded together within the occupied space must \noriginate within the same fire area. \n3. \nHazardous exhaust ductwork originating in different fire areas and manifolded together in \na common shaft shall meet the provisions of",
      "section": "510.1",
      "index": 247,
      "type": "semantic"
    },
    {
      "id": "chunk_248",
      "text": "Section 717.5.3\n\n, Exception 1, Item 1.1 of the \nInternational Building Code. \n4. \nEach control branch has a flow-regulating device. \n5. \nPerchloric acid hoods and connected exhaust shall be prohibited from manifolding. \n6. \nRadioisotope hoods are equipped with filtration, carbon beds or both where required by \nthe registered design professional. \n7. \nBiological safety cabinets are filtered. \n8.",
      "section": "717.5.3",
      "index": 248,
      "type": "semantic"
    },
    {
      "id": "chunk_249",
      "text": "--- Page 139 ---\nEach hazardous exhaust duct system shall be served by redundant exhaust fans that \ncomply with either of the following: \n8.1. \nThe fans shall operate simultaneously in parallel and each fan shall be individually capable \nof providing the required exhaust rate. \n8.2. \nEach of the redundant fans is controlled so as to operate when the other fan has failed or \nis shut down for servicing. \n INSIGHTS (3) \n510.5 Design. \nSystems for removal of vapors, gases and smoke shall be designed by the constant velocity or \nequal friction methods. Systems conveying particulate matter shall be designed employing the \nconstant velocity method. \n510.5.1 Balancing. \nSystems conveying explosive or radioactive materials shall be prebalanced by duct sizing. \nOther systems shall be balanced by duct sizing with balancing devices, such as dampers. \nDampers provided to balance airflow shall have securely fixed minimum-position blocking \ndevices to prevent restricting the flow below the required volume or velocity. \n510.5.2 Emission control. \nThe design of the system shall be such that the emissions are confined to the area in which they \nare generated by air currents, hoods or enclosures and shall be exhausted by a duct system to \na safe location or treated by removing contaminants.",
      "section": "717.5.3",
      "index": 249,
      "type": "semantic"
    },
    {
      "id": "chunk_250",
      "text": "--- Page 140 ---\n510.5.3 Hoods required.  \nHoods or enclosures shall be used where contaminants originate in a limited area of a space. \nThe design of the hood or enclosure shall be such that air currents created by the exhaust \nsystems will capture the contaminants and transport them directly to the exhaust duct. \n INSIGHTS (1) \n510.5.4 Contaminant capture and dilution. \nThe velocity and circulation of air in work areas shall be such that contaminants are captured \nby an airstream at the area where the emissions are generated and conveyed into a product-\nconveying duct system. Contaminated air from work areas where hazardous contaminants are \ngenerated shall be diluted below the thresholds specified in",
      "section": "717.5.3",
      "index": 250,
      "type": "semantic"
    },
    {
      "id": "chunk_251",
      "text": "Section 510.2\n\nwith air that does \nnot contain other hazardous contaminants. \n510.5.5 Makeup air.  \nMakeup air from all sources shall be provided during operations at a rate approximately equal \nto the rate that air is exhausted by the hazardous exhaust system. Makeup air shall be provided \nby gravity or mechanical means or both. Mechanical makeup air systems shall be automatically \ncontrolled to start and operate simultaneously with the exhaust system. The makeup air shall \nnot reduce the effectiveness of the exhaust system. Makeup air intakes shall be located in \naccordance with",
      "section": "510.2",
      "index": 251,
      "type": "semantic"
    },
    {
      "id": "chunk_252",
      "text": "Section 401.4.\n\nINSIGHTS (2) \n510.5.6 Clearances. \nThe minimum clearance between hoods and combustible construction shall be the clearance \nrequired by the duct system.\n\n--- Page 141 ---\n510.5.7 Ducts. \nHazardous exhaust duct systems shall extend directly to the exterior of the building and shall \nnot extend into or through ducts and plenums. \n510.6 Penetrations. \nPenetrations of structural elements by a hazardous exhaust system shall conform to Sections \n510.6.1 through 510.6.4. \nException: Duct penetrations within Group H-5 occupancies as allowed by the \nInternational Building Code. \n510.6.1 Fire dampers and smoke dampers. \nFire dampers and smoke dampers are prohibited in hazardous exhaust ducts. \n510.6.1.1 Shaft penetrations. \nHazardous exhaust ducts that penetrate fire-resistance-rated shafts shall comply with",
      "section": "401.4.",
      "index": 252,
      "type": "semantic"
    },
    {
      "id": "chunk_253",
      "text": "Section \n714.4.1\n\nor 714.4.1.2 of the International Building Code. \n510.6.2 Floors.  \nHazardous exhaust systems that penetrate a floor/ceiling assembly shall be enclosed in a fire-\nresistance-rated shaft constructed in accordance with the International Building Code. \n INSIGHTS (1) \n510.6.3 Wall assemblies.  \nHazardous exhaust duct systems that penetrate fire-resistance-rated wall assemblies shall be \nenclosed in fire-resistance-rated construction from the point of penetration to the outlet \nterminal, except where the interior of the duct is equipped with an approved automatic fire \nsuppression system. Ducts shall be enclosed in accordance with the International Building",
      "section": "714.4.1",
      "index": 253,
      "type": "semantic"
    },
    {
      "id": "chunk_254",
      "text": "--- Page 142 ---\nCode requirements for shaft construction and such enclosure shall have a minimum fire-\nresistance rating of not less than the highest fire-resistance-rated wall assembly penetrated. \n INSIGHTS (1) \n510.6.4 Fire walls.  \nDucts shall not penetrate a fire wall. \n INSIGHTS (1) \n510.7 Suppression required. \nDucts shall be protected with an approved automatic fire suppression system installed in \naccordance with the International Building Code. \nExceptions: \n1. \nAn approved automatic fire suppression system shall not be required in ducts conveying \nmaterials, fumes, mists and vapors that are nonflammable and noncombustible under all \nconditions and at any concentrations. \n2. \nAutomatic fire suppression systems shall not be required in metallic and noncombustible, \nnonmetallic exhaust ducts in semiconductor fabrication facilities. \n3. \nAn approved automatic fire suppression system shall not be required in ducts where the \nlargest cross-sectional diameter of the duct is less than 10 inches (254 mm). \n4. \nFor laboratories, as defined in",
      "section": "714.4.1",
      "index": 254,
      "type": "semantic"
    },
    {
      "id": "chunk_255",
      "text": "Section 510.1\n\n, automatic fire protection systems shall not \nbe required in laboratory hoods or exhaust systems.",
      "section": "510.1",
      "index": 255,
      "type": "semantic"
    },
    {
      "id": "chunk_256",
      "text": "--- Page 143 ---\n510.7.1 Duct cleanout. \nDucts conveying combustible dust as part of a dust collection system shall be equipped with \ncleanouts that are provided with approved access, predesigned to be disassembled for \ncleaning, or engineered for automatic cleanouts. Where provided, cleanouts shall be located \nat the base of each vertical duct riser and at intervals not exceeding 20 feet (6096 mm) in \nhorizontal sections of duct. \n510.8 Duct construction. \nDucts used to convey hazardous exhaust shall be constructed of materials approved for \ninstallation in such an exhaust system and shall comply with one of the following: \n1. \nDucts shall be constructed of approved G90 galvanized sheet steel, with a minimum nominal \nthickness as specified in Table 510.8. \n2. \nDucts used in systems exhausting nonflammable corrosive fumes or vapors shall be \nconstructed of nonmetallic materials that exhibit a flame spread index of 25 or less and a \nsmoke-developed index of 50 or less when tested in accordance with ASTM E84 or UL 723 and \nthat are listed and labeled for the application. \nWhere the products being exhausted are detrimental to the duct material, the ducts shall \nbe constructed of alternative materials that are compatible with the exhaust. \nTABLE 510.8 MINIMUM DUCT THICKNESS \nDIAMETER OF DUCT OR MAXIMUM SIDE \nDIMENSION \nMINIMUM NOMINAL THICKNESS \nNonabrasive \nmaterials \nNonabrasive/abrasive \nmaterials \nAbrasive \nmaterials",
      "section": "510.1",
      "index": 256,
      "type": "semantic"
    },
    {
      "id": "chunk_257",
      "text": "--- Page 144 ---\n0\u20138 inches \n0.028 inch (No. 24 \ngage) \n0.034 inch (No. 22 gage) \n0.040 inch (No. 20 \ngage) \n9\u201318 inches \n0.034 inch (No. 22 \ngage) \n0.040 inch (No. 20 gage) \n0.052 inch (No. 18 \ngage) \n19\u201330 inches \n0.040 inch (No. 20 \ngage) \n0.052 inch (No. 18 gage) \n0.064 inch (No. 16 \ngage) \nOver 30 inches \n0.052 inch (No. 18 \ngage) \n0.064 inch (No. 16 gage) \n0.079 inch (No. 14 \ngage) \nFor SI: 1 inch = 25.4 mm. \n510.8.1 Duct joints. \nDucts shall be made tight with lap joints having a minimum lap of 1 inch (25 mm). Joints used \nin ANSI/SMACNA Round Industrial Duct Construction Standards and ANSI/SMACNA \nRectangular Industrial Duct Construction Standards are also acceptable. \n510.8.2 Clearance to combustibles. \nDucts shall have a clearance to combustibles in accordance with Table 510.8.2. Exhaust gases \nhaving temperatures in excess of 600\u00b0F (316\u00b0C) shall be exhausted to a chimney in accordance \nwith",
      "section": "510.1",
      "index": 257,
      "type": "semantic"
    },
    {
      "id": "chunk_258",
      "text": "Section 511.2.\n\nTABLE 510.8.2 CLEARANCE TO COMBUSTIBLES \nTYPE OF EXHAUST OR TEMPERATURE OF EXHAUST (\u00b0F) \nCLEARANCE TO COMBUSTIBLES (inches) \nLess than 100 \n1 \n100\u2013600 \n12 \nFlammable vapors \n6 \nFor SI: 1 inch = 25.4 mm, \u00b0C = [(\u00b0F) \u2013 32]/1.8. \n510.8.3 Explosion relief. \nSystems exhausting potentially explosive mixtures shall be protected with an approved \nexplosion relief system or by an approved explosion prevention system designed and installed \nin accordance with NFPA 69. An explosion relief system shall be designed to minimize the \nstructural and mechanical damage resulting from an explosion or deflagration within the\n\n--- Page 145 ---\nexhaust system. An explosion prevention system shall be designed to prevent an explosion or \ndeflagration from occurring. \n510.9 Supports. \nDucts shall be supported at intervals not exceeding 10 feet (3048 mm). Supports shall be \nconstructed of noncombustible material.",
      "section": "511.2.",
      "index": 258,
      "type": "semantic"
    },
    {
      "id": "chunk_259",
      "text": "Section 511\n\nDust, Stock and Refuse Conveying Systems  \n INSIGHTS (2) \n511.1 Dust, stock and refuse conveying systems.  \nDust, stock and refuse conveying systems shall comply with the provisions of",
      "section": "511",
      "index": 259,
      "type": "semantic"
    },
    {
      "id": "chunk_260",
      "text": "Section 510\n\n, \nSections 511.1.1 through 511.2 and the International Fire Code. \n INSIGHTS (2) \n511.1.1 Collectors and separators.  \nCollectors and separators involving such systems as centrifugal separators, bag filter systems \nand similar devices, and associated supports shall be constructed of noncombustible materials \nand shall be located on the exterior of the building or structure. A collector or separator shall \nnot be located nearer than 10 feet (3048 mm) to combustible construction or to an unprotected \nwall or floor opening, unless the collector is provided with a metal vent pipe that extends above \nthe highest part of any roof with a distance of 30 feet (9144 mm). \nExceptions: \n1. \nCollectors such as \u201cPoint of Use\u201d collectors, close extraction weld fume collectors, spray \nfinishing booths, stationary grinding tables, sanding booths, and integrated or machine-",
      "section": "510",
      "index": 260,
      "type": "semantic"
    },
    {
      "id": "chunk_261",
      "text": "--- Page 146 ---\nmounted collectors shall be permitted to be installed indoors provided that the \ninstallation is in accordance with the International Fire Code and NFPA 70. \n2. \nCollectors in independent exhaust systems handling combustible dusts shall be permitted \nto be installed indoors provided that such collectors are installed in compliance with the \nInternational Fire Code and NFPA 70. \n INSIGHTS (2) \n511.1.2 Discharge pipe. \nDischarge piping shall conform to the requirements for ducts, including clearances required for \nhigh-heat appliances, as contained in this code. A delivery pipe from a cyclone collector shall \nnot convey refuse directly into the firebox of a boiler, furnace, Dutch oven, refuse burner, \nincinerator or other appliance. \n511.1.3 Conveying systems exhaust discharge. \nAn exhaust system shall discharge to the outside of the building either directly by flue or \nindirectly through the bin or vault into which the system discharges except where the \ncontaminants have been removed. Exhaust system discharge shall be permitted to be \nrecirculated provided that the solid particulate has been removed at a minimum efficiency of \n99.9 percent at 10 microns (10.01 mm), vapor concentrations are less than 25 percent of the \nLFL, and approved equipment is used to monitor the vapor concentration. \n511.1.4 Spark protection. \nThe outlet of an open-air exhaust terminal shall be protected with an approved metal or other \nnoncombustible screen to prevent the entry of sparks.",
      "section": "510",
      "index": 261,
      "type": "semantic"
    },
    {
      "id": "chunk_262",
      "text": "--- Page 147 ---\n511.1.5 Explosion control.  \nExplosion control shall be provided in accordance with the requirements of the International \nFire Code on all systems that convey combustible dust or combustible refuse or stock that \nproduces combustible dusts in such a manner that the concentration and conditions could \ncreate a fire or explosion hazard. Determination of concentrations or conditions that are \ndeemed to not create a fire or explosion hazard shall be based on a Dust Hazard Analysis \nprepared in accordance with",
      "section": "510",
      "index": 262,
      "type": "semantic"
    },
    {
      "id": "chunk_263",
      "text": "Section 2203.2\n\nof the International Fire Code. \n INSIGHTS (2) \n511.1.5.1 Screens. \nWhere a screen is installed in a safety relief vent, the screen shall be attached so as to permit \nready release under the explosion pressure. \n511.1.5.2 Hoods. \nThe relief vent shall be provided with an approved noncombustible cowl or hood, or with a \ncounterbalanced relief valve or cover arranged to prevent the escape of hazardous materials, \ngases or liquids. \n511.2 Exhaust outlets. \nOutlets for exhaust that exceed 600\u00b0F (315\u00b0C) shall be designed as a chimney in accordance \nwith Table 511.2. \nTABLE 511.2 CONSTRUCTION, CLEARANCE AND TERMINATION REQUIREMENTS \nFOR SINGLE-WALL METAL CHIMNEYS \nCHIMNEYS \nSERVING \nMINIMUM \nTHICKNESS \nTERMINATION \nCLEARANCE",
      "section": "2203.2",
      "index": 263,
      "type": "semantic"
    },
    {
      "id": "chunk_264",
      "text": "--- Page 148 ---\nWall\ns \n(inc\nh) \nLining \nAbove \nroof \nopenin\ng (feet) \nAbove \nany part \nof \nbuilding \nwithin \n(feet) \nCombustible \nconstruction \n(inches) \nNoncombustible \nconstruction \n1\n0 \n2\n5 \n5\n0 \nInteri\nor \ninst. \nExteri\nor \ninst. \nInteri\nor \ninst. \nExteri\nor inst. \nHigh-heat \nappliances \n(Over \n2,000\u00b0F)a \n0.12\n7 \n(No. \n10 \nMSG\n) \n4 1/2\u2033 \nlaid on \n4 1/2\u2033 \nbed \n20 \n\u2014 \n\u2014 \n2\n0 \nSee Note c \nLow-heat \nappliances \n(1,000\u00b0F \nnormal \noperation) \n0.12\n7 \n(No. \n10 \nMSG\n) \nNone \n3 \n2 \n\u2014 \n\u2014 \n18 \n6 \nUp to 18\u2033 \ndiameter, 2\u2033 Over \n18\u2033 diameter, 4\u2033 \nMedium-\nheat \nappliances \n(2,000\u00b0F \nmaximum)b \n0.12\n7 \n(No. \n10 \nMSG\n) \nUp to \n18\u2033 \ndia.\u20142 \n1/2\u2033 \nOver \n18\u2033\u20144 \n1/2\u2033 on \n4 1/2\u2033 \nbed \n10 \n\u2014 \n1\n0 \n\u2014 \n36 \n24 \nFor SI: 1 inch = 25.4 mm, 1 foot = 304.8 mm, \u00b0C = [(\u00b0F) \u2013 32]/1.8. \na. \nLining shall extend from bottom to top of outlet. \nb. \nLining shall extend from 24 inches below connector to 24 feet above. \nc. \nClearance shall be as specified by the design engineer and shall have sufficient clearance from buildings and structures to \navoid overheating combustible materials (maximum 160\u00b0F).\n\n--- Page 149 ---",
      "section": "2203.2",
      "index": 264,
      "type": "semantic"
    },
    {
      "id": "chunk_265",
      "text": "Section 512\n\nSubslab Soil Exhaust Systems  \n INSIGHTS (1) \n512.1 General. \nWhere a subslab soil exhaust system is provided, the duct shall conform to the requirements \nof this section. \n512.2 Materials. \nSubslab soil exhaust system duct material shall be air duct material listed and labeled to the \nrequirements of UL 181 for Class 0 air ducts, or any of the following piping materials that \ncomply with the International Plumbing Code as building sanitary drainage and vent pipe: cast \niron; galvanized steel; copper or copper-alloy pipe and tube of a weight not less than type DWV; \nand plastic piping. \n512.3 Grade. \nExhaust system ducts shall not be trapped and shall have a minimum slope of 1/8 unit vertical \nin 12 units horizontal (1-percent slope). \n512.4 Termination. \nSubslab soil exhaust system ducts shall extend through the roof and terminate not less than 6 \ninches (152 mm) above the roof and not less than 10 feet (3048 mm) from any operable \nopenings or air intake. \n512.5 Identification. \nSubslab soil exhaust ducts shall be permanently identified within each floor level by means of \na tag, stencil or other approved marking.\n\n--- Page 150 ---",
      "section": "512",
      "index": 265,
      "type": "semantic"
    },
    {
      "id": "chunk_266",
      "text": "Section 513\n\nSmoke Control Systems \n[F] 513.1 Scope and purpose. \nThis section applies to mechanical and passive smoke control systems that are required by the \nInternational Building Code or the International Fire Code. The purpose of this section is to \nestablish minimum requirements for the design, installation and acceptance testing of smoke \ncontrol systems that are intended to provide a tenable environment for the evacuation or \nrelocation of occupants. These provisions are not intended for the preservation of contents, \nthe timely restoration of operations, or for assistance in fire suppression or overhaul activities. \nSmoke control systems regulated by this section serve a different purpose than the smoke and \nheat removal provisions found in",
      "section": "513",
      "index": 266,
      "type": "semantic"
    },
    {
      "id": "chunk_267",
      "text": "Section 910\n\nof the International Building Code or the \nInternational Fire Code. \n[F] 513.2 General design requirements. \nBuildings, structures, or parts thereof required by the International Building Code or the \nInternational Fire Code to have a smoke control system or systems shall have such systems \ndesigned in accordance with the applicable requirements of",
      "section": "910",
      "index": 267,
      "type": "semantic"
    },
    {
      "id": "chunk_268",
      "text": "Section 909\n\nof the International \nBuilding Code and the generally accepted and well-established principles of engineering \nrelevant to the design. The construction documents shall include sufficient information and \ndetail to describe adequately the elements of the design necessary for the proper \nimplementation of the smoke control systems. These documents shall be accompanied with \nsufficient information and analysis to demonstrate compliance with these provisions. \n[F] 513.3 Special inspection and test requirements. \nIn addition to the ordinary inspection and test requirements that buildings, structures and \nparts thereof are required to undergo, smoke control systems subject to the provisions of\n\n--- Page 151 ---",
      "section": "909",
      "index": 268,
      "type": "semantic"
    },
    {
      "id": "chunk_269",
      "text": "Section 909\n\nof the International Building Code shall undergo special inspections and tests \nsufficient to verify the proper commissioning of the smoke control design in its final installed \ncondition. The design submission accompanying the construction documents shall clearly \ndetail procedures and methods to be used and the items subject to such inspections and tests. \nSuch commissioning shall be in accordance with generally accepted engineering practice and, \nwhere possible, based on published standards for the particular testing involved. The special \ninspections and tests required by this section shall be conducted under the same terms as \nfound in",
      "section": "909",
      "index": 269,
      "type": "semantic"
    },
    {
      "id": "chunk_270",
      "text": "Section 1704\n\nof the International Building Code. \n[F] 513.4 Analysis. \nA rational analysis supporting the types of smoke control systems to be employed, their \nmethods of operation, the systems supporting them and the methods of construction to be \nutilized shall accompany the submitted construction documents and shall include, but not be \nlimited to, the items indicated in Sections 513.4.1 through 513.4.7. \n[F] 513.4.1 Stack effect. \nThe system shall be designed such that the maximum probable normal or reverse stack effects \nwill not adversely interfere with the system\u2019s capabilities. In determining the maximum \nprobable stack effects, altitude, elevation, weather history and interior temperatures shall be \nused. \n[F] 513.4.2 Temperature effect of fire. \nBuoyancy and expansion caused by the design fire in accordance with",
      "section": "1704",
      "index": 270,
      "type": "semantic"
    },
    {
      "id": "chunk_271",
      "text": "Section 513.9\n\nshall be \nanalyzed. The system shall be designed such that these effects do not adversely interfere with \nits capabilities.\n\n--- Page 152 ---\n[F] 513.4.3 Wind effect. \nThe design shall consider the adverse effects of wind. Such consideration shall be consistent \nwith the wind-loading provisions of the International Building Code. \n[F] 513.4.4 HVAC systems. \nThe design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) \nsystems on both smoke and fire transport. The analysis shall include all permutations of \nsystems\u2019 status. The design shall consider the effects of fire on the HVAC systems. \n[F] 513.4.5 Climate. \nThe design shall consider the effects of low temperatures on systems, property and occupants. \nAir inlets and exhausts shall be located so as to prevent snow or ice blockage. \n[F] 513.4.6 Duration of operation. \nAll portions of active or engineered smoke control systems shall be capable of continued \noperation after detection of the fire event for a period of not less than either 20 minutes or 1.5 \ntimes the calculated egress time, whichever is greater. \n[F] 513.4.7 Smoke control system interaction. \nThe design shall consider the interaction effects of the operation of multiple smoke control \nsystems for all design scenarios. \n[F] 513.5 Smoke barrier construction. \nSmoke barriers required for passive smoke control and a smoke control system using the \npressurization method shall comply with",
      "section": "513.9",
      "index": 271,
      "type": "semantic"
    },
    {
      "id": "chunk_272",
      "text": "Section 709\n\nof the International Building Code. The \nmaximum allowable leakage area shall be the aggregate area calculated using the following \nleakage area ratios:\n\n--- Page 153 ---\n1. \nWalls: A/Aw = 0.00100 \n2. \nInterior exit stairways and ramps and exit passageways: A/Aw = 0.00035 \n3. \nEnclosed exit access stairways and ramps and all other shafts: A/Aw = 0.00150 \n4. \nFloors and roofs: A/AF = 0.00050 \n \nwhere: \nA=Total leakage area, square feet (m2). \nAF=Unit floor or roof area of barrier, square feet (m2). \nAw =Unit wall area of barrier, square feet (m2). \nThe leakage area ratios shown do not include openings created by gaps around doors and \noperable windows. The total leakage area of the smoke barrier shall be determined in \naccordance with",
      "section": "709",
      "index": 272,
      "type": "semantic"
    },
    {
      "id": "chunk_273",
      "text": "Section 513.5.1\n\nand tested in accordance with",
      "section": "513.5.1",
      "index": 273,
      "type": "semantic"
    },
    {
      "id": "chunk_274",
      "text": "Section 513.5.2\n\n. \n[F] 513.5.1 Total leakage area. \nTotal leakage area of the barrier is the product of the smoke barrier gross area times the \nallowable leakage area ratio, plus the area of other openings such as gaps around doors and \noperable windows. \n[F] 513.5.2 Testing of leakage area. \nCompliance with the maximum total leakage area shall be determined by achieving the \nminimum air pressure difference across the barrier with the system in the smoke control mode \nfor mechanical smoke control systems utilizing the pressurization method. Compliance with",
      "section": "513.5.2",
      "index": 274,
      "type": "semantic"
    },
    {
      "id": "chunk_275",
      "text": "--- Page 154 ---\nthe maximum total leakage area of passive smoke control systems shall be verified through \nmethods such as door fan testing or other methods, as approved by the fire code official. \n[F] 513.5.3 Opening protection. \nOpenings in smoke barriers shall be protected by automatic-closing devices actuated by the \nrequired controls for the mechanical smoke control system. Door openings shall be protected \nby door assemblies complying with the requirements of the International Building Code for \ndoors in smoke barriers. \nExceptions: \n1. \nPassive smoke control systems with automatic-closing devices actuated by spot-type \nsmoke detectors listed for releasing service installed in accordance with the International \nBuilding Code. \n2. \nFixed openings between smoke zones that are protected utilizing the airflow method. \n3. \nIn Group I-1 Condition 2, Group I-2 and ambulatory care facilities, where a pair of opposite-\nswinging doors are installed across a corridor in accordance with",
      "section": "513.5.2",
      "index": 275,
      "type": "semantic"
    },
    {
      "id": "chunk_276",
      "text": "Section 513.5.3\n\n.1, the \ndoors shall not be required to be protected in accordance with",
      "section": "513.5.3",
      "index": 276,
      "type": "semantic"
    },
    {
      "id": "chunk_277",
      "text": "Section 716\n\nof the \nInternational Building Code. The doors shall be close-fitting within operational tolerances \nand shall not have a center mullion or undercuts in excess of 3/4 inch (19.1 mm), louvers \nor grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting \nedges and, where permitted by the door manufacturer\u2019s listing, positive-latching devices \nare not required.\n\n--- Page 155 ---\n4. \nIn Group I-2 and ambulatory care facilities, where such doors are special-purpose \nhorizontal sliding, accordion or folding door assemblies installed in accordance with",
      "section": "716",
      "index": 277,
      "type": "semantic"
    },
    {
      "id": "chunk_278",
      "text": "Section 1010.1.4\n\n.3 of the International Building Code and are automatic closing by smoke \ndetection in accordance with",
      "section": "1010.1.4",
      "index": 278,
      "type": "semantic"
    },
    {
      "id": "chunk_279",
      "text": "Section 716.2.6\n\n.5 of the International Building Code. \n5. \nGroup I-3. \n6. \nOpenings between smoke zones with clear ceiling heights of 14 feet (4267 mm) or greater \nand bank down capacity of greater than 20 minutes as determined by the design fire size. \n[F] 513.5.3.1 Group I-1 Condition 2, Group I-2 and ambulatory care facilities. \nIn Group I-1 Condition 2, Group I-2 and ambulatory care facilities, where doors are installed \nacross a corridor, the doors shall be automatic closing by smoke detection in accordance with",
      "section": "716.2.6",
      "index": 279,
      "type": "semantic"
    },
    {
      "id": "chunk_280",
      "text": "Section 716.2.6\n\n.5 of the International Building Code and shall have a vision panel with fire-\nprotection-rated glazing materials in fire-protection-rated frames, the area of which shall not \nexceed that tested. \n[F] 513.5.3.2 Ducts and air transfer openings. \nDucts and air transfer openings are required to be protected with a minimum Class II, 250\u00b0F \n(121\u00b0C) smoke damper complying with the International Building Code. \n[F] 513.6 Pressurization method. \nThe primary mechanical means of controlling smoke shall be by pressure differences across \nsmoke barriers. Maintenance of a tenable environment is not required in the smoke control \nzone of fire origin.",
      "section": "716.2.6",
      "index": 280,
      "type": "semantic"
    },
    {
      "id": "chunk_281",
      "text": "--- Page 156 ---\n[F] 513.6.1 Minimum pressure difference. \nThe pressure difference across a smoke barrier used to separate smoke zones shall be not less \nthan 0.05-inch water gage (12.4 Pa) in fully sprinklered buildings. \nIn buildings permitted to be other than fully sprinklered, the smoke control system shall be \ndesigned to achieve pressure differences not less than two times the maximum calculated \npressure difference produced by the design fire. \n[F] 513.6.2 Maximum pressure difference. \nThe maximum air pressure difference across a smoke barrier shall be determined by required \ndoor-opening or closing forces. The actual force required to open exit doors when the system \nis in the smoke control mode shall be in accordance with the International Building Code. \nOpening and closing forces for other doors shall be determined by standard engineering \nmethods for the resolution of forces and reactions. The calculated force to set a side-hinged, \nswinging door in motion shall be determined by: \nEquation 5-2F=Fdc+K(WA\u0394P)/2(W\u2013d) \n \nwhere: \nA =Door area, square feet (m2). \nd =Distance from door handle to latch edge of door, feet (m). \nF =Total door opening force, pounds (N). \nFdc =Force required to overcome closing device, pounds (N). \nK =Coefficient 5.2 (1.0). \nW =Door width, feet (m). \n\u0394P =Design pressure difference, inches (Pa) water gage.",
      "section": "716.2.6",
      "index": 281,
      "type": "semantic"
    },
    {
      "id": "chunk_282",
      "text": "--- Page 157 ---\n[F] 513.6.3 Pressurized stairways and elevator hoistways. \nWhere stairways or elevator hoistways are pressurized, such pressurization systems shall \ncomply with",
      "section": "716.2.6",
      "index": 282,
      "type": "semantic"
    },
    {
      "id": "chunk_283",
      "text": "Section 513\n\nas smoke control systems, in addition to the requirements of Sections \n909.20 of the International Building Code and 909.21 of the International Fire Code. \n[F] 513.7 Airflow design method. \nWhere approved by the code official, smoke migration through openings fixed in a permanently \nopen position, which are located between smoke control zones by the use of the airflow \nmethod, shall be permitted. The design airflows shall be in accordance with this section. \nAirflow shall be directed to limit smoke migration from the fire zone. The geometry of openings \nshall be considered to prevent flow reversal from turbulent effects. Smoke control systems \nusing the airflow method shall be designed in accordance with NFPA 92. \n[F] 513.7.1 Prohibited conditions. \nThis method shall not be employed where either the quantity of air or the velocity of the airflow \nwill adversely affect other portions of the smoke control system, unduly intensify the fire, \ndisrupt plume dynamics or interfere with exiting. Airflow toward the fire shall not exceed 200 \nfeet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method \nshall not be used. \n[F] 513.8 Exhaust method. \nWhere approved by the building official, mechanical smoke control for large enclosed volumes, \nsuch as in atriums or malls, shall be permitted to utilize the exhaust method. Smoke control \nsystems using the exhaust method shall be designed in accordance with NFPA 92.",
      "section": "513",
      "index": 283,
      "type": "semantic"
    },
    {
      "id": "chunk_284",
      "text": "--- Page 158 ---\n[F] 513.8.1 Exhaust rate. \nThe height of the lowest horizontal surface of the accumulating smoke layer shall be \nmaintained not less than 6 feet (1829 mm) above any walking surface that forms a portion of a \nrequired egress system within the smoke zone. \n[F] 513.9 Design fire. \nThe design fire shall be based on a rational analysis performed by the registered design \nprofessional and approved by the code official. The design fire shall be based on the analysis in \naccordance with",
      "section": "513",
      "index": 284,
      "type": "semantic"
    },
    {
      "id": "chunk_285",
      "text": "Section 513.4\n\nand this section. \n[F] 513.9.1 Factors considered. \nThe engineering analysis shall include the characteristics of the fuel, fuel load, effects included \nby the fire and whether the fire is likely to be steady or unsteady. \n[F] 513.9.2 Design fire fuel. \nDetermination of the design fire shall include consideration of the type of fuel, fuel spacing and \nconfiguration. \n[F] 513.9.3 Heat-release assumptions. \nThe analysis shall make use of the best available data from approved sources and shall not be \nbased on excessively stringent limitations of combustible material. \n[F] 513.9.4 Sprinkler effectiveness assumptions. \nA documented engineering analysis shall be provided for conditions that assume fire growth is \nhalted at the time of sprinkler activation.",
      "section": "513.4",
      "index": 285,
      "type": "semantic"
    },
    {
      "id": "chunk_286",
      "text": "--- Page 159 ---\n[F] 513.10 Equipment. \nEquipment such as, but not limited to, fans, ducts, automatic dampers and balance dampers \nshall be suitable for their intended use, suitable for the probable exposure temperatures that \nthe rational analysis indicates, and as approved by the code official. \n[F] 513.10.1 Exhaust fans. \nComponents of exhaust fans shall be rated and certified by the manufacturer for the probable \ntemperature rise to which the components will be exposed. This temperature rise shall be \ncomputed by: \nEquation 5-3Ts=(Qc/mc)+(Ta) \n \nwhere: \nc =Specific heat of smoke at smoke-layer temperature, Btu/lb\u00b0F (kJ/kg \u2022 K). \nm =Exhaust rate, pounds per second (kg/s). \nQc =Convective heat output of fire, Btu/s (kW). \nTa =Ambient temperature, \u00b0F (K). \nTs =Smoke temperature, \u00b0F (K). \nException: Reduced Ts as calculated based on the assurance of adequate dilution air. \n[F] 513.10.2 Ducts. \nDuct materials and joints shall be capable of withstanding the probable temperatures and \npressures to which they are exposed as determined in accordance with",
      "section": "513.4",
      "index": 286,
      "type": "semantic"
    },
    {
      "id": "chunk_287",
      "text": "Section 513.10.1\n\n. Ducts \nshall be constructed and supported in accordance with Chapter 6. Ducts shall be leak tested to \n1.5 times the maximum design pressure in accordance with nationally accepted practices. \nMeasured leakage shall not exceed 5 percent of design flow. Results of such testing shall be a \npart of the documentation procedure. Ducts shall be supported directly from fire-resistance-\nrated structural elements of the building by substantial, noncombustible supports.",
      "section": "513.10.1",
      "index": 287,
      "type": "semantic"
    },
    {
      "id": "chunk_288",
      "text": "--- Page 160 ---\nException: Flexible connections, for the purpose of vibration isolation, that are \nconstructed of approved fire-resistance-rated materials. \n[F] 513.10.3 Equipment, inlets and outlets. \nEquipment shall be located so as to not expose uninvolved portions of the building to an \nadditional fire hazard. Outdoor air inlets shall be located so as to minimize the potential for \nintroducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize \nreintroduction of smoke into the building and to limit exposure of the building or adjacent \nbuildings to an additional fire hazard. \n[F] 513.10.4 Automatic dampers. \nAutomatic dampers, regardless of the purpose for which they are installed within the smoke \ncontrol system, shall be listed and conform to the requirements of approved recognized \nstandards. \n[F] 513.10.5 Fans. \nIn addition to other requirements, belt-driven fans shall have 1.5 times the number of belts \nrequired for the design duty with the minimum number of belts being two. Fans shall be \nselected for stable performance based on normal temperature and, where applicable, elevated \ntemperature. Calculations and manufacturer\u2019s fan curves shall be part of the documentation \nprocedures. Fans shall be supported and restrained by noncombustible devices in accordance \nwith the structural design requirements of the International Building Code. Motors driving fans \nshall not be operating beyond their nameplate horsepower (kilowatts) as determined from \nmeasurement of actual current draw. Motors driving fans shall have a minimum service factor \nof 1.15.",
      "section": "513.10.1",
      "index": 288,
      "type": "semantic"
    },
    {
      "id": "chunk_289",
      "text": "--- Page 161 ---\n[F] 513.11 Standby power. \nThe smoke control system shall be supplied with standby power in accordance with",
      "section": "513.10.1",
      "index": 289,
      "type": "semantic"
    },
    {
      "id": "chunk_290",
      "text": "Section \n2702\n\nof the International Building Code. \n[F] 513.11.1 Equipment room. \nThe standby power source and its transfer switches shall be in a room separate from the \nnormal power transformers and switch gear and ventilated directly to and from the exterior. \nThe room shall be enclosed with not less than 1-hour fire-resistance-rated fire barriers \nconstructed in accordance with",
      "section": "2702",
      "index": 290,
      "type": "semantic"
    },
    {
      "id": "chunk_291",
      "text": "Section 707\n\nof the International Building Code or horizontal \nassemblies constructed in accordance with",
      "section": "707",
      "index": 291,
      "type": "semantic"
    },
    {
      "id": "chunk_292",
      "text": "Section 711\n\nof the International Building Code, or \nboth. \n[F] 513.11.2 Power sources and power surges. \nElements of the smoke management system relying on volatile memories or the like shall be \nsupplied with uninterruptible power sources of sufficient duration to span 15-minute primary \npower interruption. Elements of the smoke management system susceptible to power surges \nshall be suitably protected by conditioners, suppressors or other approved means. \n[F] 513.12 Detection and control systems. \nFire detection systems providing control input or output signals to mechanical smoke control \nsystems or elements thereof shall comply with the requirements of",
      "section": "711",
      "index": 292,
      "type": "semantic"
    },
    {
      "id": "chunk_293",
      "text": "Section 907\n\nof the \nInternational Building Code. Such systems shall be equipped with a control unit complying with \nUL 864 and listed as smoke control equipment.\n\n--- Page 162 ---\n[F] 513.12.1 Verification. \nControl systems for mechanical smoke control systems shall include provisions for verification. \nVerification shall include positive confirmation of actuation, testing, manual override and the \npresence of power downstream of all disconnects. A preprogrammed weekly test sequence \nshall report abnormal conditions audibly, visually and by printed report. The preprogrammed \nweekly test shall operate all devices, equipment and components used for smoke control. \nException: Where verification of individual components tested through the \npreprogrammed weekly testing sequence will interfere with, and produce unwanted \neffects to, normal building operation, such individual components are permitted to be \nbypassed from the preprogrammed weekly testing, where approved by the building \nofficial and in accordance with both of the following: \n1. \nWhere the operation of components is bypassed from the preprogrammed weekly test, \npresence of power downstream of all disconnects shall be verified weekly by a listed \ncontrol unit. \n2. \nTesting of all components bypassed from the preprogrammed weekly test shall be in \naccordance with",
      "section": "907",
      "index": 293,
      "type": "semantic"
    },
    {
      "id": "chunk_294",
      "text": "Section 909.20.6\n\nof the International Fire Code. \n[F] 513.12.2 Wiring. \nIn addition to meeting the requirements of NFPA 70, all wiring, regardless of voltage, shall be \nfully enclosed within continuous raceways.\n\n--- Page 163 ---\n[F] 513.12.3 Activation. \nSmoke control systems shall be activated in accordance with the International Building Code \nor the International Fire Code. \n[F] 513.12.4 Automatic control. \nWhere complete automatic control is required or used, the automatic control sequences shall \nbe initiated from an appropriately zoned automatic sprinkler system complying with",
      "section": "909.20.6",
      "index": 294,
      "type": "semantic"
    },
    {
      "id": "chunk_295",
      "text": "Section \n903.3.1\n\n.1 of the International Fire Code, from manual controls provided with ready access for \nthe fire department, and any smoke detectors required by engineering analysis. \n[F] 513.13 Control-air tubing. \nControl-air tubing shall be of sufficient size to meet the required response times. Tubing shall \nbe flushed clean and dry prior to final connections. Tubing shall be adequately supported and \nprotected from damage. Tubing passing through concrete or masonry shall be sleeved and \nprotected from abrasion and electrolytic action. \n[F] 513.13.1 Materials. \nControl-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, \nASTM B43, ASTM B68, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper \nor copper alloy, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in \ndirection shall be made with appropriate tool bends. Copper-alloy compression-type fittings \nshall be used at final connection to devices; other joints shall be brazed using a BCuP5 brazing \nalloy with solidus above 1,100\u00b0F (593\u00b0C) and liquidus below 1,500\u00b0F (816\u00b0C). Brazing flux shall \nbe used on copper-to-copper alloy joints only. \nException: Nonmetallic tubing used within control panels and at the final connection to \ndevices provided that all of the following conditions are met:\n\n--- Page 164 ---\n1. \nTubing shall comply with the requirements of",
      "section": "903.3.1",
      "index": 295,
      "type": "semantic"
    },
    {
      "id": "chunk_296",
      "text": "Section 602.2.1\n\n.3. \n2. \nTubing and connected device shall be completely enclosed within a galvanized or paint-\ngrade steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 \ngage). Entry to the enclosure shall be by copper tubing with a protective grommet of \nNeoprene or Teflon or by suitable brass compression to male barbed adapter. \n3. \nTubing shall be identified by appropriately documented coding. \n4. \nTubing shall be neatly tied and supported within the enclosure. Tubing bridging cabinets \nand doors or movable devices shall be of sufficient length to avoid tension and excessive \nstress. Tubing shall be protected against abrasion. Tubing connected to devices on doors \nshall be fastened along hinges. \n[F] 513.13.2 Isolation from other functions. \nControl tubing serving other than smoke control functions shall be isolated by automatic \nisolation valves or shall be an independent system. \n[F] 513.13.3 Testing. \nControl-air tubing shall be tested at three times the operating pressure for not less than 30 \nminutes without any noticeable loss in gauge pressure prior to final connection to devices.",
      "section": "602.2.1",
      "index": 296,
      "type": "semantic"
    },
    {
      "id": "chunk_297",
      "text": "--- Page 165 ---\n[F] 513.14 Marking and identification. \nThe detection and control systems shall be clearly marked at all junctions, accesses and \nterminations. \n[F] 513.15 Control diagrams. \nIdentical control diagrams shall be provided and maintained as required by the International \nFire Code. \n[F] 513.16 Fire fighter\u2019s smoke control panel. \nA fire fighter\u2019s smoke control panel for fire department emergency response purposes only \nshall be provided in accordance with the International Fire Code. \n[F] 513.17 System response time. \nSmoke control system activation shall comply with the International Fire Code. \n[F] 513.18 Acceptance testing. \nDevices, equipment, components and sequences shall be tested in accordance with the \nInternational Fire Code. \n[F] 513.19 System acceptance. \nAcceptance of the smoke control system shall be in accordance with the International Fire Code.",
      "section": "602.2.1",
      "index": 297,
      "type": "semantic"
    },
    {
      "id": "chunk_298",
      "text": "Section 514\n\nEnergy Recovery Ventilation Systems \n514.1 General. \nEnergy recovery ventilation systems shall be installed in accordance with this section. Where \nrequired for purposes of energy conservation, energy recovery ventilation systems shall \ncomply with the International Energy Conservation Code. Ducted heat recovery ventilators shall\n\n--- Page 166 ---\nbe listed and labeled in accordance with UL 1812. Nonducted heat recovery ventilators shall be \nlisted and labeled in accordance with UL 1815. \n514.2 Prohibited applications.  \nEnergy recovery ventilation systems shall not be used in the following systems: \n1. \nHazardous exhaust systems covered in",
      "section": "514",
      "index": 298,
      "type": "semantic"
    },
    {
      "id": "chunk_299",
      "text": "Section 510.\n\n2. \nDust, stock and refuse systems that convey explosive or flammable vapors, fumes or dust. \n3. \nSmoke control systems covered in",
      "section": "510.",
      "index": 299,
      "type": "semantic"
    },
    {
      "id": "chunk_300",
      "text": "Section 513.\n\n4. \nCommercial kitchen exhaust systems serving Type I hoods. \n5. \nClothes dryer exhaust systems covered in",
      "section": "513.",
      "index": 300,
      "type": "semantic"
    },
    {
      "id": "chunk_301",
      "text": "Section 504.\n\nException: The application of ERV equipment that recovers sensible heat only utilizing \ncoil-type heat exchangers shall not be limited by this section. \n INSIGHTS (5) \n514.3 Access. \nA means of access shall be provided to the heat exchanger and other components of the system \nas required for service, maintenance, repair or replacement.\n\n--- Page 167 ---\n514.4 Recirculated air. \nAir conveyed within energy recovery systems shall not be considered as recirculated air where \nthe energy recovery ventilation system is constructed to limit cross-leakage between air \nstreams to less than 10 percent of the total airflow design capacity. \nChapter 6 Duct Systems \nUser note: \nAbout this chapter: Chapter 6 addresses duct systems used in HVAC systems and some exhaust \nsystems. Some exhaust system ducts are addressed in Chapter 5, such as kitchen exhaust ducts \nand clothes dryer exhaust ducts. This chapter addresses air plenums such as above-ceiling and \nbelow-floor plenums.",
      "section": "504.",
      "index": 301,
      "type": "semantic"
    },
    {
      "id": "chunk_302",
      "text": "Section 607\n\ncovers fire and smoke dampers, consistent with the \nrequirements of the International Building Code\u00ae.",
      "section": "607",
      "index": 302,
      "type": "semantic"
    },
    {
      "id": "chunk_303",
      "text": "Section 601\n\nGeneral \n601.1 Scope. \nDuct systems used for the movement of air in air-conditioning, heating, ventilating and exhaust \nsystems shall conform to the provisions of this chapter except as otherwise specified in \nChapters 5 and 7. \nException: Ducts discharging combustible material directly into any combustion chamber \nshall conform to the requirements of NFPA 82. \n[BE] 601.2 Air movement in egress elements.  \nCorridors shall not serve as supply, return, exhaust, relief or ventilation air ducts. \nExceptions:",
      "section": "601",
      "index": 303,
      "type": "semantic"
    },
    {
      "id": "chunk_304",
      "text": "--- Page 168 ---\n1. \nUse of a corridor as a source of makeup air for exhaust systems in rooms that open directly \nonto such corridors, including toilet rooms, bathrooms, dressing rooms, smoking lounges \nand janitor closets, shall be permitted, provided that each such corridor is directly \nsupplied with outdoor air at a rate greater than the rate of makeup air taken from the \ncorridor. \n2. \nWhere located within a dwelling unit, the use of corridors for conveying return air shall not \nbe prohibited. \n3. \nWhere located within tenant spaces of 1,000 square feet (93 m2) or less in area, use of \ncorridors for conveying return air is permitted. \n4. \nTransfer air movement required to maintain pressurization difference within health care \nfacilities in accordance with ASHRAE 170. \n INSIGHTS (1) \n[BE] 601.2.1 Corridor ceiling.  \nUse of the space between the corridor ceiling and the floor or roof structure above as a return \nair plenum is permitted for one or more of the following conditions: \n1. \nThe corridor is not required to be of fire-resistance-rated construction. \n2. \nThe corridor is separated from the plenum by fire-resistance-rated construction.",
      "section": "601",
      "index": 304,
      "type": "semantic"
    },
    {
      "id": "chunk_305",
      "text": "--- Page 169 ---\n3. \nThe air-handling system serving the corridor is shut down upon activation of the air-handling \nunit smoke detectors required by this code. \n4. \nThe air-handling system serving the corridor is shut down upon detection of sprinkler \nwaterflow where the building is equipped throughout with an automatic sprinkler system. \n5. \nThe space between the corridor ceiling and the floor or roof structure above the corridor is used \nas a component of an approved engineered smoke control system. \n INSIGHTS (1) \n[BE] 601.3 Exits. \nEquipment and ductwork for exit enclosure ventilation shall comply with one of the following \nitems: \n1. \nSuch equipment and ductwork shall be located exterior to the building and shall be directly \nconnected to the exit enclosure by ductwork enclosed in construction as required by the \nInternational Building Code for shafts. \n2. \nWhere such equipment and ductwork is located within the exit enclosure, the intake air shall \nbe taken directly from the outdoors and the exhaust air shall be discharged directly to the \noutdoors, or such air shall be conveyed through ducts enclosed in construction as required by \nthe International Building Code for shafts. \n3.",
      "section": "601",
      "index": 305,
      "type": "semantic"
    },
    {
      "id": "chunk_306",
      "text": "--- Page 170 ---\nWhere located within the building, such equipment and ductwork shall be separated from the \nremainder of the building, including other mechanical equipment, with construction as \nrequired by the International Building Code for shafts. \nIn each case, openings into fire-resistance-rated construction shall be limited to those \nneeded for maintenance and operation and shall be protected by self-closing fire-resistance-\nrated devices in accordance with the International Building Code for enclosure wall opening \nprotectives. Exit enclosure ventilation systems shall be independent of other building \nventilation systems. \n601.4 Contamination prevention. \nExhaust ducts under positive pressure, chimneys and vents shall not extend into or pass \nthrough ducts or plenums. \nExceptions: \n1. \nExhaust systems located in ceiling return air plenums over spaces that are permitted to \nhave 10 percent recirculation in accordance with",
      "section": "601",
      "index": 306,
      "type": "semantic"
    },
    {
      "id": "chunk_307",
      "text": "Section 403.2.1\n\n, Item 4. The exhaust duct \njoints, seams and connections shall comply with",
      "section": "403.2.1",
      "index": 307,
      "type": "semantic"
    },
    {
      "id": "chunk_308",
      "text": "Section 603.9.\n\n2. \nThis section shall not apply to chimneys and vents that pass through plenums where such \nventing systems comply with one of the following requirements: \n2.1. \nThe venting system shall be listed for positive pressure applications and shall be sealed in \naccordance with the vent manufacturer\u2019s instructions. \n2.2.\n\n--- Page 171 ---\nThe venting system shall be installed such that fittings and joints between sections are not \ninstalled in the above ceiling space. \n2.3. \nThe venting system shall be installed in a conduit or enclosure with sealed joints \nseparating the interior of the conduit or enclosure from the ceiling space. \n601.5 Return air openings.  \nReturn air openings for heating, ventilation and air-conditioning systems shall comply with all \nof the following: \n1. \nOpenings shall not be located less than 10 feet (3048 mm) measured in any direction from an \nopen combustion chamber or draft hood of another appliance located in the same room or \nspace. \n2. \nReturn air shall not be taken from a hazardous or insanitary location or a refrigeration room as \ndefined in this code. \n3. \nThe amount of return air taken from any room or space shall be not greater than the flow rate \nof supply air delivered to such room or space. \n4. \nReturn and transfer openings shall be sized in accordance with the appliance or equipment \nmanufacturer\u2019s installation instructions, ACCA Manual D or the design of the registered design \nprofessional. \n5.",
      "section": "603.9.",
      "index": 308,
      "type": "semantic"
    },
    {
      "id": "chunk_309",
      "text": "--- Page 172 ---\nReturn air taken from one dwelling unit shall not be discharged into another dwelling unit. \n6. \nTaking return air from a crawl space shall not be accomplished through a direct connection to \nthe return side of a forced air furnace. Transfer openings in the crawl space enclosure shall not \nbe prohibited. \n7. \nReturn air shall not be taken from a closet, bathroom, toilet room, kitchen, garage, boiler room, \nfurnace room or unconditioned attic. \n8. \nReturn air shall not be taken from indoor swimming pool enclosures and associated deck areas. \nExceptions: \n1. \nWhere the air from such spaces is dehumidified in accordance with",
      "section": "603.9.",
      "index": 309,
      "type": "semantic"
    },
    {
      "id": "chunk_310",
      "text": "Section 403.2.1\n\n, Item \n2. \n2. \nDedicated HVAC systems serving only such spaces. \nExceptions: \n1. \nTaking return air from a kitchen is not prohibited where such return air openings serve the \nkitchen and are located not less than 10 feet (3048 mm) from the cooking appliances. \n2.\n\n--- Page 173 ---\nTaking return air from a kitchen is not prohibited in a dwelling unit where the kitchen and \nliving spaces are in a single room and the cooking appliance is electric and located not less \nthan 5 feet (1524 mm) in any direction from the return air intake opening. \n3. \nDedicated forced air systems serving only the garage shall not be prohibited from \nobtaining return air from the garage. \n INSIGHTS (3)",
      "section": "403.2.1",
      "index": 310,
      "type": "semantic"
    },
    {
      "id": "chunk_311",
      "text": "Section 602\n\nPlenums \n602.1 General.  \nSupply, return, exhaust, relief and ventilation air plenums shall be limited to uninhabited crawl \nspaces, areas above a ceiling or below the floor, attic spaces, mechanical equipment rooms \nand the framing cavities addressed in",
      "section": "602",
      "index": 311,
      "type": "semantic"
    },
    {
      "id": "chunk_312",
      "text": "Section 602.3.\n\nPlenums shall be limited to one fire area. \nAir systems shall be ducted from the boundary of the fire area served directly to the air-\nhandling equipment. Fuel-fired appliances shall not be installed within a plenum. \n INSIGHTS (2) \n602.2 Construction.  \nPlenum enclosure construction materials that are exposed to the airflow shall comply with the \nrequirements of",
      "section": "602.3.",
      "index": 312,
      "type": "semantic"
    },
    {
      "id": "chunk_313",
      "text": "Section 703.5\n\nof the International Building Code or such materials shall have a \nflame spread index of not more than 25 and a smoke-developed index of not more than 50 \nwhen tested in accordance with ASTM E84 or UL 723. \nThe use of gypsum boards to form plenums shall be limited to systems where the air \ntemperatures do not exceed 125\u00b0F (52\u00b0C) and the building and mechanical system design \nconditions are such that the gypsum board surface temperature will be maintained above the\n\n--- Page 174 ---\nairstream dew-point temperature. Supply air plenums formed by gypsum boards shall not be \nincorporated in air-handling systems utilizing direct evaporative cooling systems. \n INSIGHTS (3) \n602.2.1 Materials within plenums.  \nExcept as required by Sections 602.2.1.1 through 602.2.1.8, materials within plenums shall be \nnoncombustible or shall be listed and labeled as having a flame spread index of not more than \n25 and a smoke-developed index of not more than 50 when tested in accordance with ASTM \nE84 or UL 723. \nExceptions: \n1. \nRigid and flexible ducts and connectors shall conform to",
      "section": "703.5",
      "index": 313,
      "type": "semantic"
    },
    {
      "id": "chunk_314",
      "text": "Section 603.\n\n2. \nDuct coverings, linings, tape and connectors shall conform to Sections 603 and 604. \n3. \nThis section shall not apply to materials exposed within plenums in one- and two-family \ndwellings. \n4. \nThis section shall not apply to smoke detectors. \n5. \nCombustible materials fully enclosed within one of the following: \n5.1. \nContinuous noncombustible raceways or enclosures.",
      "section": "603.",
      "index": 314,
      "type": "semantic"
    },
    {
      "id": "chunk_315",
      "text": "--- Page 175 ---\n5.2. \nApproved gypsum board assemblies. \n5.3. \nMaterials listed and labeled for installation within a plenum and listed for the application. \n6. \nMaterials in Group H, Division 5 fabrication areas and the areas above and below the \nfabrication area that share a common air recirculation path with the fabrication area. \n INSIGHTS (1) \n602.2.1.1 Wiring. \nCombustible electrical wires and cables and optical fiber cables exposed within a plenum shall \nbe listed and labeled as having a peak optical density not greater than 0.50, an average optical \ndensity not greater than 0.15, and a flame spread distance not greater than 5 feet (1524 mm) \nwhen tested in accordance with NFPA 262, or shall be installed in metal raceways or metal \nsheathed cable. Combustible optical fiber and communication raceways exposed within a \nplenum shall be listed and labeled as having a peak optical density not greater than 0.5, an \naverage optical density not greater than 0.15, and a flame spread distance not greater than 5 \nfeet (1524 mm) when tested in accordance with UL 2024. Only plenum-rated wires and cables \nshall be installed in plenum-rated raceways. \n602.2.1.2 Fire sprinkler piping.  \nPlastic fire sprinkler piping exposed within a plenum shall be used only in wet pipe systems and \nshall be listed and labeled as having a peak optical density not greater than 0.50, an average \noptical density not greater than 0.15, and a flame spread distance not greater than 5 feet (1524 \nmm) when tested in accordance with UL 1887.",
      "section": "603.",
      "index": 315,
      "type": "semantic"
    },
    {
      "id": "chunk_316",
      "text": "--- Page 176 ---\n INSIGHTS (1) \n602.2.1.3 Pneumatic tubing. \nCombustible pneumatic tubing exposed within a plenum shall be listed and labeled as having \na peak optical density not greater than 0.50, an average optical density not greater than 0.15, \nand a flame spread distance not greater than 5 feet (1524 mm) when tested in accordance with \nUL 1820. \n602.2.1.4 Electrical equipment in plenums. \nElectrical equipment exposed within a plenum shall comply with Sections 602.2.1.4.1 and \n602.2.1.4.2. \n602.2.1.4.1 Equipment in metallic enclosures. \nElectrical equipment with metallic enclosures exposed within a plenum shall be permitted. \n602.2.1.4.2 Equipment in combustible enclosures. \nElectrical equipment with combustible enclosures exposed within a plenum shall be listed and \nlabeled for such use in accordance with UL 2043. \n602.2.1.5 Discrete plumbing and mechanical products in plenums. \nWhere discrete plumbing and mechanical products and appurtenances are located in a plenum \nand have exposed combustible material, they shall be listed and labeled for such use in \naccordance with UL 2043. \n602.2.1.6 Foam plastic in plenums as interior finish or interior trim. \nFoam plastic in plenums used as interior wall or ceiling finish or interior trim shall exhibit a \nflame spread index of 25 or less and a smoke-developed index of 50 or less when tested in \naccordance with ASTM E84 or UL 723 at the maximum thickness and density intended for use,",
      "section": "603.",
      "index": 316,
      "type": "semantic"
    },
    {
      "id": "chunk_317",
      "text": "--- Page 177 ---\nand shall be tested in accordance with NFPA 286 and meet the acceptance criteria of",
      "section": "603.",
      "index": 317,
      "type": "semantic"
    },
    {
      "id": "chunk_318",
      "text": "Section \n803.1.2\n\nof the International Building Code. As an alternative to testing to NFPA 286, the foam \nplastic shall be approved based on tests conducted in accordance with",
      "section": "803.1.2",
      "index": 318,
      "type": "semantic"
    },
    {
      "id": "chunk_319",
      "text": "Section 2603.9\n\nof the \nInternational Building Code. \nExceptions: \n1. \nFoam plastic in plenums used as interior wall or ceiling finish or interior trim shall exhibit \na flame spread index of 75 or less and a smoke-developed index of 450 or less when tested \nin accordance with ASTM E84 or UL 723 at the maximum thickness and density intended \nfor use, where it is separated from the airflow in the plenum by a thermal barrier complying \nwith",
      "section": "2603.9",
      "index": 319,
      "type": "semantic"
    },
    {
      "id": "chunk_320",
      "text": "Section 2603.4\n\nof the International Building Code. \n2. \nFoam plastic in plenums used as interior wall or ceiling finish or interior trim, shall exhibit \na flame spread index of 75 or less and a smoke-developed index of 450 or less when tested \nin accordance with ASTM E84 or UL 723 at the maximum thickness and density intended \nfor use, where it is separated from the airflow in the plenum by corrosion-resistant steel \nhaving a base metal thickness of not less than 0.0160 inch (0.4 mm). \n3. \nFoam plastic in plenums used as interior wall or ceiling finish or interior trim, shall exhibit \na flame spread index of 75 or less and a smoke-developed index of 450 or less when tested \nin accordance with ASTM E84 or UL 723 at the maximum thickness and density intended \nfor use, where it is separated from the airflow in the plenum by not less than a 1-inch (25 \nmm) thickness of masonry or concrete.",
      "section": "2603.4",
      "index": 320,
      "type": "semantic"
    },
    {
      "id": "chunk_321",
      "text": "--- Page 178 ---\n602.2.1.7 Plastic plumbing piping and tubing. \nPlastic piping and tubing used in plumbing systems shall be listed and labeled as having a flame \nspread index not greater than 25 and a smoke-developed index not greater than 50 when \ntested in accordance with ASTM E84 or UL 723. \nException: Plastic water distribution piping and tubing listed and labeled in accordance \nwith UL 2846 as having a peak optical density not greater than 0.50, an average optical \ndensity not greater than 0.15, and a flame spread distance not greater than 5 feet (1524 \nmm), and installed in accordance with its listing. \n602.2.1.8 Pipe and duct insulation within plenums.  \nPipe and duct insulation contained within plenums, including insulation adhesives, shall have \na flame spread index of not more than 25 and a smoke-developed index of not more than 50 \nwhen tested in accordance with ASTM E84 or UL 723, using the specimen preparation and \nmounting procedures of ASTM E2231. Pipe and duct insulation shall not flame, glow, smolder \nor smoke when tested in accordance with ASTM C411 at the temperature to which they are \nexposed in service. The test temperature shall not fall below 250\u00b0F (121\u00b0C). Pipe and duct \ninsulation shall be listed and labeled. Pipe and duct insulation shall not be used to reduce the \nmaximum flame spread and smoke-developed indices except where the pipe or duct and its \nrelated insulation, coatings, and adhesives are tested as a composite assembly in accordance \nwith",
      "section": "2603.4",
      "index": 321,
      "type": "semantic"
    },
    {
      "id": "chunk_322",
      "text": "Section 602.2.1\n\n.7. \n INSIGHTS (3) \n602.3 Stud cavity and joist space plenums.  \nStud wall cavities and the spaces between solid floor joists to be utilized as air plenums shall \ncomply with the following conditions:\n\n--- Page 179 ---\n1. \nSuch cavities or spaces shall not be utilized as a plenum for supply air. \n2. \nSuch cavities or spaces shall not be part of a required fire-resistance-rated assembly. \n3. \nStud wall cavities shall not convey air from more than one floor level. \n4. \nStud wall cavities and joist space plenums shall comply with the floor penetration protection \nrequirements of the International Building Code. \n5. \nStud wall cavities and joist space plenums shall be isolated from adjacent concealed spaces by \napproved fireblocking as required in the International Building Code. \n6. \nStud wall cavities in the outside walls of building envelope assemblies shall not be utilized as \nair plenums. \n INSIGHTS (2) \n[BS] 602.4 Flood hazard.  \nFor structures located in flood hazard areas, plenum spaces shall be located above the \nelevation required by",
      "section": "602.2.1",
      "index": 322,
      "type": "semantic"
    },
    {
      "id": "chunk_323",
      "text": "Section 1612\n\nof the International Building Code for utilities and attendant \nequipment or shall be designed and constructed to prevent water from entering or \naccumulating within the plenum spaces during floods up to such elevation. If the plenum \nspaces are located below the elevation required by",
      "section": "1612",
      "index": 323,
      "type": "semantic"
    },
    {
      "id": "chunk_324",
      "text": "Section 1612\n\nof the International Building \nCode for utilities and attendant equipment, they shall be capable of resisting hydrostatic and\n\n--- Page 180 ---\nhydrodynamic loads and stresses, including the effects of buoyancy, during the occurrence of \nflooding up to such elevation. \n INSIGHTS (1)",
      "section": "1612",
      "index": 324,
      "type": "semantic"
    },
    {
      "id": "chunk_325",
      "text": "Section 603\n\nDuct Construction and Installation  \n603.1 General. \nAn air distribution system shall be designed and installed to supply the required distribution of \nair. The installation of an air distribution system shall not affect the fire protection \nrequirements specified in the International Building Code. Ducts shall be constructed, braced, \nreinforced and installed to provide structural strength and durability. \n603.2 Duct sizing. \nDucts installed within a single dwelling unit shall be sized in accordance with ACCA Manual D, \nthe appliance manufacturer\u2019s installation instructions or other approved methods. Ducts \ninstalled within all other buildings shall be sized in accordance with the ASHRAE Handbook of \nFundamentals or other equivalent computation procedure. \n603.3 Duct classification. \nDucts shall be classified based on the maximum operating pressure of the duct at pressures of \npositive or negative 0.5, 1.0, 2.0, 3.0, 4.0, 6.0 or 10.0 inches (1 inch w.c. = 248.7 Pa) of water \ncolumn. The pressure classification of ducts shall equal or exceed the design pressure of the \nair distribution in which the ducts are utilized. \n603.4 Metallic ducts. \nMetallic ducts shall be constructed as specified in the SMACNA HVAC Duct Construction \nStandards\u2014Metal and Flexible.",
      "section": "603",
      "index": 325,
      "type": "semantic"
    },
    {
      "id": "chunk_326",
      "text": "--- Page 181 ---\nException: Ducts installed within single dwelling units shall have a minimum thickness as \nspecified in Table 603.4. \nTABLE 603.4 DUCT CONSTRUCTION MINIMUM SHEET METAL THICKNESS FOR \nSINGLE DWELLING UNITSa \nROUND DUCT DIAMETER (inches) \nSTATIC PRESSURE \n1/2-inch water gauge \n1-inch water gauge \nThickness (inches) \nThickness (inches) \nGalvanized \nAluminum \nGalvanized \nAluminum \n< 12 \n0.013 \n0.018 \n0.013 \n0.018 \n12 to14 \n0.013 \n0.018 \n0.016 \n0.023 \n15 to 17 \n0.016 \n0.023 \n0.019 \n0.027 \n18 \n0.016 \n0.023 \n0.024 \n0.034 \n19 to 20 \n0.019 \n0.027 \n0.024 \n0.034 \nRECTANGULAR DUCT DIMENSION (inches) \nSTATIC PRESSURE \n1/2-inch water gauge \n1-inch water gauge \nThickness (inches) \nThickness (inches) \nGalvanized \nAluminum \nGalvanized \nAluminum \n\u2264 8 \n0.013 \n0.018 \n0.013 \n0.018 \n9 to 10 \n0.013 \n0.018 \n0.016 \n0.023 \n11 to 12 \n0.016 \n0.023 \n0.019 \n0.027 \n13 to 16 \n0.019 \n0.027 \n0.019 \n0.027 \n17 to 18 \n0.019 \n0.027 \n0.024 \n0.034 \n19 to 20 \n0.024 \n0.034 \n0.024 \n0.034 \nFor SI: 1 inch = 25.4 mm, 1-inch water gauge = 249 Pa. \na. \nDuctwork that exceeds 20 inches by dimension or exceeds a pressure of 1-inch water gauge shall be constructed in accordance \nwith SMACNA HVAC Duct Construction Standards\u2014Metal and Flexible. \n603.4.1 Minimum fasteners. \nRound metallic ducts shall be mechanically fastened by means of not less than three sheet \nmetal screws or rivets spaced equally around the joint. \nException: Where a duct connection is made that is partially inaccessible, three screws or \nrivets shall be equally spaced on the exposed portion so as to prevent a hinge effect.",
      "section": "603",
      "index": 326,
      "type": "semantic"
    },
    {
      "id": "chunk_327",
      "text": "--- Page 182 ---\n603.4.2 Duct lap. \nCrimp joints for round and oval metal ducts shall be lapped not less than 1 inch (25 mm) and \nthe male end of the duct shall extend into the adjoining duct in the direction of airflow. \n603.5 Nonmetallic ducts.  \nNonmetallic ducts shall be constructed with Class 0 or Class 1 duct material and shall comply \nwith UL 181. Fibrous duct construction shall conform to the SMACNA Fibrous Glass Duct \nConstruction Standards or NAIMA Fibrous Glass Duct Construction Standards. The air \ntemperature within nonmetallic ducts shall not exceed 250\u00b0F (121\u00b0C). \n INSIGHTS (1) \n603.5.1 Gypsum ducts.  \nThe use of gypsum boards to form air shafts (ducts) shall be limited to return air systems where \nthe air temperatures do not exceed 125\u00b0F (52\u00b0C) and the gypsum board surface temperature is \nmaintained above the airstream dew-point temperature. Supply air ducts formed by gypsum \nboards shall not be incorporated in air-handling systems utilizing direct evaporative cooling \nsystems. \n INSIGHTS (2) \n603.5.2 Phenolic ducts. \nNonmetallic phenolic ducts shall be constructed and installed in accordance with the SMACNA \nPhenolic Duct Construction Standards. \n603.6 Flexible air ducts and flexible air connectors. \nFlexible air ducts, both metallic and nonmetallic, shall comply with Sections 603.6.1, 603.6.1.1, \n603.6.3 and 603.6.4. Flexible air connectors, both metallic and nonmetallic, shall comply with \nSections 603.6.2 through 603.6.4.",
      "section": "603",
      "index": 327,
      "type": "semantic"
    },
    {
      "id": "chunk_328",
      "text": "--- Page 183 ---\n603.6.1 Flexible air ducts. \nFlexible air ducts, both metallic and nonmetallic, shall be tested in accordance with UL 181. \nSuch ducts shall be listed and labeled as Class 0 or Class 1 flexible air ducts and shall be \ninstalled in accordance with",
      "section": "603",
      "index": 328,
      "type": "semantic"
    },
    {
      "id": "chunk_329",
      "text": "Section 304.1.\n\n603.6.1.1 Duct length. \nFlexible air ducts shall not be limited in length. \n603.6.2 Flexible air connectors. \nFlexible air connectors, both metallic and nonmetallic, shall be tested in accordance with UL \n181. Such connectors shall be listed and labeled as Class 0 or Class 1 flexible air connectors and \nshall be installed in accordance with",
      "section": "304.1.",
      "index": 329,
      "type": "semantic"
    },
    {
      "id": "chunk_330",
      "text": "Section 304.1.\n\n603.6.2.1 Connector length. \nFlexible air connectors shall be limited in length to 14 feet (4267 mm). \n603.6.2.2 Connector penetration limitations. \nFlexible air connectors shall not pass through any wall, floor or ceiling. \n603.6.3 Air temperature. \nThe design temperature of air to be conveyed in flexible air ducts and flexible air connectors \nshall be less than 250\u00b0F (121\u00b0C). \n603.6.4 Flexible air duct and air connector clearance. \nFlexible air ducts and air connectors shall be installed with a minimum clearance to an \nappliance as specified in the appliance manufacturer\u2019s installation instructions.\n\n--- Page 184 ---\n603.7 Rigid duct penetrations. \nDuct system penetrations of walls, floors, ceilings and roofs and air transfer openings in such \nbuilding components shall be protected as required by",
      "section": "304.1.",
      "index": 330,
      "type": "semantic"
    },
    {
      "id": "chunk_331",
      "text": "Section 607.\n\nDucts in a private garage \nthat penetrate a wall or ceiling that separates a dwelling from a private garage shall be \ncontinuous, shall be constructed of sheet steel having a thickness of not less than 0.0187 inch \n(0.4712 mm) (No. 26 gage) and shall not have openings into the garage. Fire and smoke dampers \nare not required in such ducts passing through the wall or ceiling separating a dwelling from a \nprivate garage except where required by Chapter 7 of the International Building Code. \n603.8 Underground ducts.  \nDucts shall be approved for underground installation. Metallic ducts not having an approved \nprotective coating shall be completely encased in not less than 2 inches (51 mm) of concrete. \n INSIGHTS (1) \n603.8.1 Slope. \nDucts shall have a minimum slope of 1/8 inch per foot (10.4 mm/m) to allow drainage to a point \nprovided with access. \n603.8.2 Sealing. \nDucts shall be sealed, secured and tested prior to concrete encasement or direct burial. Ducts \nshall be leak tested as required by Section C403 of the International Energy Conservation Code. \n603.8.3 Plastic ducts and fittings. \nPlastic ducts shall be constructed of PVC having a minimum pipe stiffness of 8 psi (55 kPa) at 5-\npercent deflection when tested in accordance with ASTM D2412. Plastic duct fittings shall be \nconstructed of either PVC or high-density polyethylene. Plastic duct and fittings shall be",
      "section": "607.",
      "index": 331,
      "type": "semantic"
    },
    {
      "id": "chunk_332",
      "text": "--- Page 185 ---\nutilized in underground installations only. The maximum design temperature for systems \nutilizing plastic duct and fittings shall be 150\u00b0F (66\u00b0C). \n603.9 Joints, seams and connections. \nLongitudinal and transverse joints, seams and connections in metallic and nonmetallic ducts \nshall be constructed as specified in SMACNA HVAC Duct Construction Standards\u2014Metal and \nFlexible and NAIMA Fibrous Glass Duct Construction Standards. Joints, longitudinal and \ntransverse seams and connections in ductwork shall be securely fastened and sealed with \nwelds, gaskets, mastics (adhesives), mastic-plus-embedded-fabric systems, liquid sealants or \ntapes. Tapes and mastics used to seal fibrous glass ductwork shall be listed and labeled in \naccordance with UL 181A and shall be marked \u201c181 A-P\u201d for pressure-sensitive tape, \u201c181 A-M\u201d \nfor mastic or \u201c181 A-H\u201d for heat-sensitive tape. Tapes and mastics used to seal metallic and \nflexible air ducts and flexible air connectors shall comply with UL 181B and shall be marked \n\u201c181 B-FX\u201d for pressure-sensitive tape or \u201c181 B-M\u201d for mastic. Duct connections to flanges of \nair distribution system equipment shall be sealed and mechanically fastened. Mechanical \nfasteners for use with flexible nonmetallic air ducts shall comply with UL 181B and shall be \nmarked \u201c181 B-C.\u201d Closure systems used to seal all ductwork shall be installed in accordance \nwith the manufacturer\u2019s instructions. \nException: For ducts having a static pressure classification of less than 2 inches of water \ncolumn (500 Pa), additional closure systems shall not be required for continuously welded \njoints and seams and locking-type joints and seams. This exception shall not apply to \nsnaplock and button-lock type joints and seams located outside of conditioned spaces.",
      "section": "607.",
      "index": 332,
      "type": "semantic"
    },
    {
      "id": "chunk_333",
      "text": "--- Page 186 ---\n603.10 Supports. \nDucts shall be supported in accordance with SMACNA HVAC Duct Construction Standards\u2014\nMetal and Flexible. Flexible and other factory-made ducts shall be supported in accordance \nwith the manufacturer\u2019s instructions. \n603.11 Furnace connections. \nDucts connecting to a furnace shall have a clearance to combustibles in accordance with the \nfurnace manufacturer\u2019s installation instructions. \n603.12 Condensation. \nProvisions shall be made to prevent the formation of condensation on the exterior of any duct. \n[BS] 603.13 Flood hazard areas. \nFor structures in flood hazard areas, ducts shall be located above the elevation required by",
      "section": "607.",
      "index": 333,
      "type": "semantic"
    },
    {
      "id": "chunk_334",
      "text": "Section 1612\n\nof the International Building Code for utilities and attendant equipment or shall \nbe designed and constructed to prevent water from entering or accumulating within the ducts \nduring floods up to such elevation. If the ducts are located below the elevation required by",
      "section": "1612",
      "index": 334,
      "type": "semantic"
    },
    {
      "id": "chunk_335",
      "text": "Section 1612\n\nof the International Building Code for utilities and attendant equipment, the ducts \nshall be capable of resisting hydrostatic and hydrodynamic loads and stresses, including the \neffects of buoyancy, during the occurrence of flooding up to such elevation. \n603.14 Location. \nDucts shall not be installed in or within 4 inches (102 mm) of the earth, except where such ducts \ncomply with",
      "section": "1612",
      "index": 335,
      "type": "semantic"
    },
    {
      "id": "chunk_336",
      "text": "Section 603.8.\n\n--- Page 187 ---\n603.15 Mechanical protection. \nDucts installed in locations where they are exposed to mechanical damage by vehicles or from \nother causes shall be protected by approved barriers. \n603.16 Weather protection. \nDucts including linings, coverings and vibration isolation connectors installed on the exterior \nof the building shall be protected against the elements. \n603.17 Air dispersion systems. \nAir dispersion systems shall: \n1. \nBe installed entirely in exposed locations. \n2. \nBe utilized in systems under positive pressure. \n3. \nNot pass through or penetrate fire-resistant-rated construction. \n4. \nBe listed and labeled in compliance with UL 2518. \n603.18 Registers, grilles and diffusers. \nDuct registers, grilles and diffusers shall be installed in accordance with the manufacturer\u2019s \ninstructions. Volume dampers or other means of supply air adjustment shall be provided in the \nbranch ducts or at each individual duct register, grille or diffuser. Each volume damper or other \nmeans of supply air adjustment used in balancing shall be provided with access.",
      "section": "603.8.",
      "index": 336,
      "type": "semantic"
    },
    {
      "id": "chunk_337",
      "text": "--- Page 188 ---\n603.18.1 Floor registers. \nFloor registers shall resist, without structural failure, a 200-pound (90.8 kg) concentrated load \non a 2-inch-diameter (51 mm) disc applied to the most critical area of the exposed face. \n603.18.2 Prohibited locations. \nDiffusers, registers and grilles shall be prohibited in the floor or its upward extension within \ntoilet and bathing rooms required by the International Building Code to have smooth, hard, \nnonabsorbent surfaces. \nException: Dwelling units.",
      "section": "603.8.",
      "index": 337,
      "type": "semantic"
    },
    {
      "id": "chunk_338",
      "text": "Section 604\n\nInsulation \n604.1 General. \nDuct insulation shall conform to the requirements of Sections 604.2 through 604.13 and the \nInternational Energy Conservation Code. \n604.2 Surface temperature.  \nDucts that operate at temperatures exceeding 120\u00b0F (49\u00b0C) shall have sufficient thermal \ninsulation to limit the exposed surface temperature to 120\u00b0F (49\u00b0C). \n INSIGHTS (1) \n604.3 Coverings and linings.  \nDuct coverings and linings, including adhesives where used, shall have a flame spread index \nnot more than 25 and a smoke-developed index not more than 50, when tested in accordance \nwith ASTM E84 or UL 723, using the specimen preparation and mounting procedures of ASTM \nE2231. Duct coverings and linings shall not flame, glow, smolder or smoke when tested in",
      "section": "604",
      "index": 338,
      "type": "semantic"
    },
    {
      "id": "chunk_339",
      "text": "--- Page 189 ---\naccordance with ASTM C411 at the temperature to which they are exposed in service. The test \ntemperature shall not fall below 250\u00b0F (121\u00b0C). Coverings and linings shall be listed and labeled. \nException: Polyurethane foam insulation that is spray applied to the exterior of ducts in \nattics and crawl spaces shall be subject to all of the following requirements: \n1. \nThe foam plastic insulation shall have a flame spread index not greater than 25 and a \nsmoke\u2013developed index not greater than 450, when tested in accordance with ASTM E84 \nor UL 723, using the specimen preparation and mounting procedures of ASTM E2231. \n2. \nThe foam plastic insulation shall not flame, glow, smolder or smoke when tested in \naccordance with ASTM C411 at the temperature to which they are exposed in service. The \ntest temperature shall not fall below 250\u00b0F (121\u00b0C). \n3. \nThe foam plastic insulation complies with the requirements of",
      "section": "604",
      "index": 339,
      "type": "semantic"
    },
    {
      "id": "chunk_340",
      "text": "Section 2603\n\nof the \nInternational Building Code. \n4. \nThe foam plastic insulation is protected against ignition in accordance with the \nrequirements of",
      "section": "2603",
      "index": 340,
      "type": "semantic"
    },
    {
      "id": "chunk_341",
      "text": "Section 2603.4.1\n\n.6 of the International Building Code. \n INSIGHTS (4) \n604.4 Foam plastic insulation. \nFoam plastic used as duct coverings and linings shall conform to the requirements of",
      "section": "2603.4.1",
      "index": 341,
      "type": "semantic"
    },
    {
      "id": "chunk_342",
      "text": "Section \n604.\n\n--- Page 190 ---\n604.5 Appliance insulation. \nListed and labeled appliances that are internally insulated shall be considered as conforming \nto the requirements of",
      "section": "604.",
      "index": 342,
      "type": "semantic"
    },
    {
      "id": "chunk_343",
      "text": "Section 604.\n\n604.6 Penetration of assemblies. \nDuct coverings shall not penetrate a wall or floor required to have a fire-resistance rating or \nrequired to be fireblocked. \n604.7 Identification. \nExternal duct insulation, except spray polyurethane foam, and factory-insulated flexible duct \nshall be legibly printed or identified at intervals not greater than 36 inches (914 mm) with the \nname of the manufacturer, the thermal resistance R-value at the specified installed thickness \nand the flame spread and smoke-developed indices of the composite materials. Duct \ninsulation product R-values shall be based on insulation only, excluding air films, vapor \nretarders or other duct components, and shall be based on tested C-values at 75\u00b0F (24\u00b0C) mean \ntemperature at the installed thickness, in accordance with recognized industry procedures. \nThe installed thickness of duct insulation used to determine its R-value shall be determined as \nfollows: \n1. \nFor duct board, duct liner and factory-made rigid ducts not normally subjected to compression, \nthe nominal insulation thickness shall be used. \n2. \nFor duct wrap, the installed thickness shall be assumed to be 75 percent (25 percent \ncompression) of nominal thickness. \n3.",
      "section": "604.",
      "index": 343,
      "type": "semantic"
    },
    {
      "id": "chunk_344",
      "text": "--- Page 191 ---\nFor factory-made flexible air ducts, the installed thickness shall be determined by dividing the \ndifference between the actual outside diameter and nominal inside diameter by two. \n4. \nFor spray polyurethane foam, the aged R-value per inch (mm), measured in accordance with \nrecognized industry standards, shall be provided to the customer in writing at the time of foam \napplication. \n604.8 Lining installation. \nLinings shall be interrupted at the area of operation of a fire damper and at not less than 6 \ninches (152 mm) upstream of and 6 inches (152 mm) downstream of electric-resistance and \nfuel-burning heaters in a duct system. Metal nosings or sleeves shall be installed over exposed \nduct liner edges that face opposite the direction of airflow. \n604.9 Thermal continuity. \nWhere a duct liner has been interrupted, a duct covering of equal thermal performance shall \nbe installed. \n604.10 Service openings. \nService openings shall not be concealed by duct coverings unless the exact location of the \nopening is properly identified. \n604.11 Vapor retarders. \nWhere ducts used for cooling are externally insulated, the insulation shall be covered with a \nvapor retarder having a maximum permeance of 0.05 perm [2.87 ng/(Pa \u2022 s \u2022 m2)] or aluminum \nfoil having a minimum thickness of 2 mils (0.051 mm). Insulations having a permeance of 0.05",
      "section": "604.",
      "index": 344,
      "type": "semantic"
    },
    {
      "id": "chunk_345",
      "text": "--- Page 192 ---\nperm [2.87 ng/(Pa \u2022 s \u2022 m2 )] or less shall not be required to be covered. Joints and seams shall \nbe sealed to maintain the continuity of the vapor retarder. \nException: A vapor retarder is not required for spray polyurethane foam insulation having \na water vapor permeance of not greater than 3 perms per inch [1722 ng/(s \u2022 m2 \u2022 Pa)] at the \ninstalled thickness. \n604.12 Weatherproof barriers. \nInsulated exterior ducts shall be protected with an approved weatherproof barrier. \n604.13 Internal insulation. \nMaterials used as internal insulation and exposed to the airstream in ducts shall be shown to \nbe durable when tested in accordance with UL 181. Exposed internal insulation that is not \nimpermeable to water shall not be used to line ducts or plenums from the exit of a cooling coil \nto the downstream end of the drain pan.",
      "section": "604.",
      "index": 345,
      "type": "semantic"
    },
    {
      "id": "chunk_346",
      "text": "Section 605\n\nAir Filters \n605.1 General. \nHeating and air-conditioning systems shall be provided with approved air filters. Filters shall \nbe installed such that all return air, outdoor air and makeup air is filtered upstream from any \nheat exchanger or coil. Filters shall be installed in an approved convenient location. Liquid \nadhesive coatings used on filters shall have a flash point not lower than 325\u00b0F (163\u00b0C). \n605.2 Approval. \nMedia-type and electrostatic-type air filters shall be listed and labeled. Media-type air filters \nshall comply with UL 900. High-efficiency particulate air filters shall comply with UL 586.\n\n--- Page 193 ---\nElectrostatic-type air filters shall comply with UL 867. Air filters utilized within dwelling units \nshall be designed for the intended application and shall not be required to be listed and labeled. \n605.3 Airflow over the filter. \nDucts shall be constructed to allow an even distribution of air over the entire filter.",
      "section": "605",
      "index": 346,
      "type": "semantic"
    },
    {
      "id": "chunk_347",
      "text": "Section 606\n\nSmoke Detection Systems Control \n606.1 Controls required. \nAir distribution systems shall be equipped with smoke detectors listed and labeled for \ninstallation in air distribution systems, as required by this section. Duct smoke detectors shall \ncomply with UL 268A. Other smoke detectors shall comply with UL 268. \n606.2 Where required. \nSmoke detectors shall be installed where indicated in Sections 606.2.1 through 606.2.3. \nException: Smoke detectors shall not be required where air distribution systems are \nincapable of spreading smoke beyond the enclosing walls, floors and ceilings of the room \nor space in which the smoke is generated. \n606.2.1 Return air systems.  \nSmoke detectors shall be installed in return air systems with a design capacity greater than \n2,000 cfm (0.9 m3/s), in the return air duct or plenum upstream of any filters, exhaust air \nconnections, outdoor air connections, or decontamination equipment and appliances. \nException: Smoke detectors are not required in the return air system where all portions \nof the building served by the air distribution system are protected by area smoke detectors \nconnected to a fire alarm system in accordance with the International Fire Code. The area \nsmoke detection system shall comply with",
      "section": "606",
      "index": 347,
      "type": "semantic"
    },
    {
      "id": "chunk_348",
      "text": "Section 606.4.\n\n--- Page 194 ---\n INSIGHTS (1) \n606.2.2 Common supply and return air systems. \nWhere multiple air-handling systems share common supply or return air ducts or plenums with \na combined design capacity greater than 2,000 cfm (0.9 m3/s), the return air system shall be \nprovided with smoke detectors in accordance with",
      "section": "606.4.",
      "index": 348,
      "type": "semantic"
    },
    {
      "id": "chunk_349",
      "text": "Section 606.2.1\n\n. \nException: Individual smoke detectors shall not be required for each fan-powered \nterminal unit, provided that such units do not have an individual design capacity greater \nthan 2,000 cfm (0.9 m3/s) and will be shut down by activation of one of the following: \n1. \nSmoke detectors required by Sections 606.2.1 and 606.2.3. \n2. \nAn approved area smoke detector system located in the return air plenum serving such \nunits. \n3. \nAn area smoke detector system as prescribed in the exception to",
      "section": "606.2.1",
      "index": 349,
      "type": "semantic"
    },
    {
      "id": "chunk_350",
      "text": "Section 606.2.1\n\n. \nIn all cases, the smoke detectors shall comply with Sections 606.4 and 606.4.1. \n606.2.3 Return air risers. \nWhere return air risers serve two or more stories and serve any portion of a return air system \nhaving a design capacity greater than 15,000 cfm (7.1 m3/s), smoke detectors shall be installed \nat each story. Such smoke detectors shall be located upstream of the connection between the \nreturn air riser and any air ducts or plenums.\n\n--- Page 195 ---\n[F] 606.3 Installation. \nSmoke detectors required by this section shall be installed in accordance with NFPA 72. The \nrequired smoke detectors shall be installed to monitor the entire airflow conveyed by the \nsystem including return air and exhaust or relief air. Access shall be provided to smoke \ndetectors for inspection and maintenance. \n[F] 606.4 Controls operation. \nUpon activation, the smoke detectors shall shut down all operational capabilities of the air \ndistribution system in accordance with the listing and labeling of appliances used in the system. \nAir distribution systems that are part of a smoke control system shall switch to the smoke \ncontrol mode upon activation of a detector. \n[F] 606.4.1 Supervision. \nThe duct smoke detectors shall be connected to a fire alarm system where a fire alarm system \nis required by",
      "section": "606.2.1",
      "index": 350,
      "type": "semantic"
    },
    {
      "id": "chunk_351",
      "text": "Section 907.2\n\nof the International Fire Code. The actuation of a duct smoke \ndetector shall activate a visible and audible supervisory signal at a constantly attended \nlocation. In facilities that are required to be monitored by a supervising station, duct smoke \ndetectors shall report only as a supervisory signal, not as a fire alarm. \nExceptions: \n1. \nThe supervisory signal at a constantly attended location is not required where the duct \nsmoke detector activates the building\u2019s alarm-indicating appliances. \n2. \nIn occupancies not required to be equipped with a fire alarm system, actuation of a smoke \ndetector shall activate a visible and audible signal in an approved location. Duct smoke\n\n--- Page 196 ---\ndetector trouble conditions shall activate a visible or audible signal in an approved \nlocation and shall be identified as air duct detector trouble.",
      "section": "907.2",
      "index": 351,
      "type": "semantic"
    },
    {
      "id": "chunk_352",
      "text": "Section 607\n\nDuct and Transfer Openings \n[BF] 607.1 General. \nThe provisions of this section shall govern the protection of duct penetrations and air transfer \nopenings in assemblies required to be protected. \n[BF] 607.1.1 Ducts between shafts. \nDucts transitioning horizontally between shafts shall not require a shaft enclosure provided \nthat the duct penetration into each associated shaft is protected with dampers complying with \nthis section. \n[BF] 607.1.2 Ducts that penetrate fire-resistance-rated assemblies without \ndampers. \nDucts that penetrate fire-resistance-rated walls and are not required by this section to have \ndampers shall comply with the requirements of Sections 714.3 through 714.4.3 of the \nInternational Building Code. Ducts that penetrate horizontal assemblies not required to be \ncontained within a shaft and not required by this section to have fire dampers shall comply with \nthe requirements of",
      "section": "607",
      "index": 352,
      "type": "semantic"
    },
    {
      "id": "chunk_353",
      "text": "Section 714.5\n\nof the International Building Code. \n[BF] 607.1.2.1 Ducts that penetrate nonfire-resistance-rated assemblies. \nThe space around a duct penetrating a nonfire-resistance-rated floor assembly shall comply \nwith",
      "section": "714.5",
      "index": 353,
      "type": "semantic"
    },
    {
      "id": "chunk_354",
      "text": "Section 717.6.3\n\nof the International Building Code.\n\n--- Page 197 ---\n[BF] 607.2 Installation.  \nFire dampers, smoke dampers, combination fire/smoke dampers and ceiling radiation dampers \nlocated within air distribution and smoke control systems shall be installed in accordance with \nthe manufacturer\u2019s instructions, the dampers\u2019 listing and Sections 607.2.1 through 607.2.3. \n INSIGHTS (2) \n[BF] 607.2.1 Smoke control system. \nWhere the installation of a fire damper will interfere with the operation of a required smoke \ncontrol system in accordance with",
      "section": "717.6.3",
      "index": 354,
      "type": "semantic"
    },
    {
      "id": "chunk_355",
      "text": "Section 909\n\nof the International Building Code, approved \nalternative protection shall be used. Where mechanical systems including ducts and dampers \nused for normal building ventilation serve as part of the smoke control system, the expected \nperformance of these systems in smoke control mode shall be addressed in the rational \nanalysis required by",
      "section": "909",
      "index": 355,
      "type": "semantic"
    },
    {
      "id": "chunk_356",
      "text": "Section 909.4\n\nof the International Building Code. \n607.2.2 Hazardous exhaust ducts. \nFire dampers for hazardous exhaust duct systems shall comply with",
      "section": "909.4",
      "index": 356,
      "type": "semantic"
    },
    {
      "id": "chunk_357",
      "text": "Section 510.\n\n[BF] 607.2.3  Static dampers. \nFire dampers and ceiling radiation dampers that are listed for use in static systems shall be \ninstalled only in heating, ventilation and airconditioning systems that are automatically shut \ndown in the event of a fire. \n[BF] 607.3 Damper testing, ratings and actuation. \nDamper testing, ratings and actuation shall be in accordance with Sections 607.3.1 through \n607.3.3.5.",
      "section": "510.",
      "index": 357,
      "type": "semantic"
    },
    {
      "id": "chunk_358",
      "text": "--- Page 198 ---\n[BF] 607.3.1 Damper testing.  \nDampers shall be listed and labeled in accordance with the standards in this section. Fire \ndampers shall comply with the requirements of UL 555. Smoke dampers shall comply with the \nrequirements of UL 555S. Combination fire/smoke dampers shall comply with the requirements \nof both UL 555 and UL 555S. Ceiling radiation dampers shall comply with the requirements of \nUL 555C or shall be tested as part of a fire-resistance-rated floor/ceiling or roof/ceiling \nassembly in accordance with ASTM E119 or UL 263. Corridor dampers shall comply with \nrequirements of both UL 555 and UL 555S. Corridor dampers shall demonstrate acceptable \nclosure performance when subjected to 150 feet per minute (0.76 m/s) velocity across the face \nof the damper using the UL 555 fire exposure test. \n INSIGHTS (3) \n[BF] 607.3.2 Damper rating. \nDamper ratings shall be in accordance with Sections 607.3.2.1 through 607.3.2.4. \n[BF] 607.3.2.1 Fire damper ratings. \nFire dampers shall have the minimum rating specified in Table 607.3.2.1. \n[BF] TABLE 607.3.2.1 FIRE DAMPER RATING \nTYPE OF PENETRATION \nMINIMUM DAMPER RATING (hour) \nLess than 3-hour fire-resistance-rated assemblies \n1 1/2 \n3-hour or greater fire-resistance-rated assemblies \n3 \n[BF] 607.3.2.2 Smoke damper ratings. \nSmoke damper leakage ratings shall be Class I or II. Elevated temperature ratings shall be not \nless than 250\u00b0F (121\u00b0C).",
      "section": "510.",
      "index": 358,
      "type": "semantic"
    },
    {
      "id": "chunk_359",
      "text": "--- Page 199 ---\n[BF] 607.3.2.3 Combination fire/smoke damper ratings. \nCombination fire/smoke dampers shall have the minimum fire protection rating specified for \nfire dampers in Table 607.3.2.1 and shall have the minimum rating specified for smoke \ndampers in",
      "section": "510.",
      "index": 359,
      "type": "semantic"
    },
    {
      "id": "chunk_360",
      "text": "Section 607.3.2\n\n.2. \n[BF] 607.3.2.4 Corridor damper ratings. \nCorridor dampers shall have the following minimum ratings: \n1. \nOne-hour fire-resistance rating. \n2. \nClass I or II leakage rating as specified in",
      "section": "607.3.2",
      "index": 360,
      "type": "semantic"
    },
    {
      "id": "chunk_361",
      "text": "Section 607.3.2\n\n.2. \n[BF] 607.3.3 Damper actuation. \nDamper actuation shall be in accordance with Sections 607.3.3.1 through 607.3.3.5 as \napplicable. \n[BF] 607.3.3.1  Fire damper actuation. \nPrimary heat\u2013responsive devices used to actuate fire dampers shall meet one of the following \nrequirements: \n1. \nThe operating temperature shall be approximately 50\u00b0F (28\u00b0C) above the normal temperature \nwithin the duct system, but not less than 160\u00b0F (71\u00b0C). \n2. \nThe operating temperature shall be not more than 350\u00b0F (177\u00b0C) where located in a smoke \ncontrol system complying with",
      "section": "607.3.2",
      "index": 361,
      "type": "semantic"
    },
    {
      "id": "chunk_362",
      "text": "Section 909\n\nof the International Building Code.\n\n--- Page 200 ---\n[BF] 607.3.3.2 Smoke damper actuation. \nThe smoke damper shall close upon actuation of a listed smoke detector or detectors installed \nin accordance with",
      "section": "909",
      "index": 362,
      "type": "semantic"
    },
    {
      "id": "chunk_363",
      "text": "Section 907.3\n\nof the International Building Code and one of the following \nmethods, as applicable: \n1. \nWhere a smoke damper is installed within a duct, a smoke detector shall be installed inside the \nduct or outside the duct with sampling tubes protruding into the duct. The detector or tubes \nwithin the duct shall be within 5 feet (1524 mm) of the damper. Air outlets and inlets shall not \nbe located between the detector or tubes and the damper.The detector shall be listed for the \nair velocity, temperature and humidity anticipated at the point where it is installed. Other than \nin mechanical smoke control systems, dampers shall be closed upon fan shutdown where local \nsmoke detectors require a minimum velocity to operate. \n2. \nWhere a smoke damper is installed above smoke barrier doors in a smoke barrier, a spot-type \ndetector shall be installed on either side of the smoke barrier door opening. The detector shall \nbe listed for releasing service if used for direct interface with the damper. \n3. \nWhere a smoke damper is installed within an unducted opening in a wall, a spot-type detector \nshall be installed within 5 feet (1524 mm) horizontally of the damper. The detector shall be \nlisted for releasing service if used for direct interface with the damper. \n4. \nWhere a smoke damper is installed in a corridor wall or ceiling, the damper shall be permitted \nto be controlled by a smoke detection system installed in the corridor.",
      "section": "907.3",
      "index": 363,
      "type": "semantic"
    },
    {
      "id": "chunk_364",
      "text": "--- Page 201 ---\n5. \nWhere a smoke detection system is installed in all areas served by the duct in which the damper \nwill be located, the smoke dampers shall be permitted to be controlled by the smoke detection \nsystem. \n[BF] 607.3.3.3 Combination fire/smoke damper actuation. \nCombination fire/smoke damper actuation shall be in accordance with Sections 607.3.3.1 and \n607.3.3.2. Combination fire/smoke dampers installed in smoke control system shaft \npenetrations shall not be activated by local area smoke detection unless it is secondary to the \nsmoke management system controls. \n[BF] 607.3.3.4 Ceiling radiation damper actuation. \nThe operating temperature of a ceiling radiation damper actuation device shall be 50\u00b0F (28\u00b0C) \nabove the normal temperature within the duct system, but not less than 160\u00b0F (71\u00b0C). \n[BF] 607.3.3.5 Corridor damper actuation. \nCorridor damper actuation shall be in accordance with Sections 607.3.3.1 and 607.3.3.2. \n[BF] 607.4  Access and identification.  \nAccess and identification of fire and smoke dampers shall comply with Sections 607.4.1 through \n607.4.2. \n INSIGHTS (2) \n[BF] 607.4.1 Access.  \nFire and smoke dampers shall be provided with an approved means of access that is large \nenough to permit inspection and maintenance of the damper and its operating parts. Dampers",
      "section": "907.3",
      "index": 364,
      "type": "semantic"
    },
    {
      "id": "chunk_365",
      "text": "--- Page 202 ---\nequipped with fusible links, internal operators or both shall be provided with an access door \nthat is not less than 12 inches (305 mm) square or provided with a removable duct section. \n INSIGHTS (1) \n[BF] 607.4.1.1 Fire-resistance rating. \nThe access shall not affect the integrity of fire-resistance-rated assemblies. The access \nopenings shall not reduce the fire-resistance rating of the assembly. Access doors in ducts shall \nbe tight fitting and suitable for the required duct construction. \n[BF] 607.4.1.2 Restricted access. \nWhere space constraints or physical barriers restrict access to a damper for periodic inspection \nand testing, the damper shall be a single- or multi-blade damper and shall comply with the \nremote inspection requirements of NFPA 80 or NFPA 105. \n[BF] 607.4.2 Identification.  \nAccess points shall be permanently identified on the exterior by a label having letters not less \nthan 1/2 inch (12.7 mm) in height reading: FIRE/SMOKE DAMPER, SMOKE DAMPER or FIRE \nDAMPER. \n INSIGHTS (1) \n[BF] 607.5 Where required. \nFire dampers, smoke dampers, combination fire/smoke dampers, ceiling radiation dampers and \ncorridor dampers shall be provided at the locations prescribed in Sections 607.5.1 through \n607.5.7. Where an assembly is required to have both fire dampers and smoke dampers, \ncombination fire/smoke dampers or a fire damper and smoke damper shall be provided.",
      "section": "907.3",
      "index": 365,
      "type": "semantic"
    },
    {
      "id": "chunk_366",
      "text": "--- Page 203 ---\n[BF] 607.5.1 Fire walls. \nDucts and air transfer openings permitted in fire walls in accordance with",
      "section": "907.3",
      "index": 366,
      "type": "semantic"
    },
    {
      "id": "chunk_367",
      "text": "Section 706.11\n\nof the \nInternational Building Code shall be protected with listed fire dampers installed in accordance \nwith their listing. \n[BF] 607.5.1.1 Horizontal exits. \nA listed smoke damper designed to resist the passage of smoke shall be provided at each point \nthat a duct or air transfer opening penetrates a fire wall that serves as a horizontal exit. \n[BF] 607.5.2 Fire barriers.  \nDucts and air transfer openings that penetrate fire barriers shall be protected with listed fire \ndampers installed in accordance with their listing. Ducts and air transfer openings shall not \npenetrate enclosures for interior exit stairways and ramps and exit passageways except as \npermitted by Sections 1023.5 and 1024.6, respectively, of the International Building Code. \nException: Fire dampers are not required at penetrations of fire barriers where any of the \nfollowing apply: \n1. \nPenetrations are tested in accordance with ASTM E119 or UL 263 as part of the fire-\nresistance-rated assembly. \n2. \nDucts are used as part of an approved smoke control system in accordance with",
      "section": "706.11",
      "index": 367,
      "type": "semantic"
    },
    {
      "id": "chunk_368",
      "text": "Section \n513\n\nand where the fire damper would interfere with the operation of the smoke control \nsystem. \n3.\n\n--- Page 204 ---\nSuch walls are penetrated by fully ducted HVAC systems, have a required fire-resistance \nrating of 1 hour or less, are in areas of other than Group H and are in buildings equipped \nthroughout with an automatic sprinkler system in accordance with",
      "section": "513",
      "index": 368,
      "type": "semantic"
    },
    {
      "id": "chunk_369",
      "text": "Section 903.3.1\n\n.1 or \n903.3.1.2 of the International Building Code. For the purposes of this exception, a fully \nducted HVAC system shall be a duct system for the structure\u2019s HVAC system. Such a duct \nsystem shall be constructed of sheet steel not less than 26 gage [0.0217 inch (0.55 mm)] \nthickness and shall be continuous from the air-handling appliance or equipment to the air \noutlet and inlet terminals. Flexible air connectors shall be permitted in a fully ducted \nsystem, limited to the following installations: \n3.1. \nNonmetallic flexible connections that connect a duct to an air handling unit or equipment \nlocated within a mechanical room in accordance with",
      "section": "903.3.1",
      "index": 369,
      "type": "semantic"
    },
    {
      "id": "chunk_370",
      "text": "Section 603.9.\n\n3.2. \nNonmetallic flexible air connectors in accordance with",
      "section": "603.9.",
      "index": 370,
      "type": "semantic"
    },
    {
      "id": "chunk_371",
      "text": "Section 603.6.2\n\nthat connect an \noverhead metal duct to a ceiling diffuser where the metal duct and ceiling diffuser are \nlocated within the same room. \n INSIGHTS (3) \n[BF] 607.5.2.1 Horizontal exits. \nA listed smoke damper designed to resist the passage of smoke shall be provided at each point \nthat a duct or air transfer opening penetrates a fire barrier that serves as a horizontal exit. \n[BF] 607.5.3 Fire partitions. \nDucts and air transfer openings that penetrate fire partitions shall be protected with listed fire \ndampers installed in accordance with their listing.\n\n--- Page 205 ---\nException: In occupancies other than Group H, fire dampers are not required where any of \nthe following apply: \n1. \nCorridor walls in buildings equipped throughout with an automatic sprinkler system in \naccordance with",
      "section": "603.6.2",
      "index": 371,
      "type": "semantic"
    },
    {
      "id": "chunk_372",
      "text": "Section 903.3.1\n\n.1 or 903.3.1.2 of the International Building Code and the \nduct is protected as a through penetration in accordance with",
      "section": "903.3.1",
      "index": 372,
      "type": "semantic"
    },
    {
      "id": "chunk_373",
      "text": "Section 714\n\nof the \nInternational Building Code. \n2. \nThe partitions are tenant partitions in covered and open mall buildings where the walls are \nnot required by provisions elsewhere in the International Building Code to extend to the \nunderside of the floor or roof sheathing, slab or deck above. \n3. \nThe duct system is constructed of approved materials in accordance with",
      "section": "714",
      "index": 373,
      "type": "semantic"
    },
    {
      "id": "chunk_374",
      "text": "Section 603\n\nand \nthe duct penetrating the wall complies with all of the following requirements: \n3.1. \nThe duct shall not exceed 100 square inches (0.06 m2). \n3.2. \nThe duct shall be constructed of steel not less than 0.0217 inch (0.55 mm) in thickness. \n3.3. \nThe duct shall not have openings that communicate the corridor with adjacent spaces or \nrooms. \n3.4. \nThe duct shall be installed above a ceiling.\n\n--- Page 206 ---\n3.5. \nThe duct shall not terminate at a wall register in the fire-resistance-rated wall. \n3.6. \nA minimum 12-inch-long (305 mm) by 0.060-inch-thick (1.52 mm) steel sleeve shall be \ncentered in each duct opening. The sleeve shall be secured to both sides of the wall and \nall four sides of the sleeve with minimum 1 1/2-inch by 1 1/2-inch by 0.060-inch (38 mm by \n38 mm by 1.52 mm) steel retaining angles. The retaining angles shall be secured to the \nsleeve and the wall with No. 10 (M5) screws. The annular space between the steel sleeve \nand the wall opening shall be filled with rock (mineral) wool batting on all sides. \n4. \nSuch walls are penetrated by ducted HVAC systems, have a required fire-resistance rating \nof 1 hour or less, and are in areas of other than Group H and are in buildings equipped \nthroughout with an automatic sprinkler system in accordance with",
      "section": "603",
      "index": 374,
      "type": "semantic"
    },
    {
      "id": "chunk_375",
      "text": "Section 903.3.1\n\n.1 or \n903.3.1.2 of the International Building Code. For the purposes of this exception, a ducted \nHVAC system shall be a duct system for conveying supply, return or exhaust air as part of \nthe structure\u2019s HVAC system. Such a duct system shall be constructed of sheet steel not \nless than 26 gage in thickness and shall be continuous from the air-handling appliance or \nequipment to the air outlet and inlet terminals. \n[BF] 607.5.4 Corridors/smoke barriers.  \nA listed smoke damper designed to resist the passage of smoke shall be provided at each point \na duct or air transfer opening penetrates a smoke barrier wall or a corridor enclosure required \nto have smoke and draft control doors in accordance with the International Building Code.\n\n--- Page 207 ---\nA corridor damper shall be provided where corridor ceilings, constructed as required for \nthe corridor walls as permitted in",
      "section": "903.3.1",
      "index": 375,
      "type": "semantic"
    },
    {
      "id": "chunk_376",
      "text": "Section 708.4\n\n, Exception 3, of the International Building Code, \nare penetrated. \nA ceiling radiation damper shall be provided where the ceiling membrane of a fire-\nresistance-rated floor/ceiling or roof/ceiling assembly, constructed as permitted in",
      "section": "708.4",
      "index": 376,
      "type": "semantic"
    },
    {
      "id": "chunk_377",
      "text": "Section \n708.4\n\n, Exception 2, of the International Building Code, is penetrated. \nSmoke dampers and smoke damper actuation methods shall comply with",
      "section": "708.4",
      "index": 377,
      "type": "semantic"
    },
    {
      "id": "chunk_378",
      "text": "Section 607.5.4\n\n.1. \nExceptions: \n1. \nSmoke dampers are not required in corridor penetrations where the building is equipped \nthroughout with an approved smoke control system in accordance with",
      "section": "607.5.4",
      "index": 378,
      "type": "semantic"
    },
    {
      "id": "chunk_379",
      "text": "Section 513\n\nand \nsmoke dampers are not necessary for the operation and control of the system. \n2. \nSmoke dampers are not required in smoke barrier penetrations where the openings in \nducts are limited to a single smoke compartment and the ducts are constructed of steel. \n3. \nSmoke dampers are not required in corridor penetrations where the duct is constructed of \nsteel not less than 0.019 inch (0.48 mm) in thickness and there are no openings serving the \ncorridor. \n4. \nSmoke dampers are not required in smoke barriers required by",
      "section": "513",
      "index": 379,
      "type": "semantic"
    },
    {
      "id": "chunk_380",
      "text": "Section 407.5\n\nof the \nInternational Building Code for Group I-2, Condition 2 where the HVAC system is fully \nducted in accordance with",
      "section": "407.5",
      "index": 380,
      "type": "semantic"
    },
    {
      "id": "chunk_381",
      "text": "Section 603\n\nand where buildings are equipped throughout with\n\n--- Page 208 ---\nan automatic sprinkler system in accordance with",
      "section": "603",
      "index": 381,
      "type": "semantic"
    },
    {
      "id": "chunk_382",
      "text": "Section 903.3.1\n\n.1 of the International \nBuilding Code and equipped with quick-response sprinklers in accordance with",
      "section": "903.3.1",
      "index": 382,
      "type": "semantic"
    },
    {
      "id": "chunk_383",
      "text": "Section \n903.3.2\n\nof the International Building Code. \n INSIGHTS (1) \n[BF] 607.5.4.1 Smoke damper. \nSmoke dampers shall close as required by",
      "section": "903.3.2",
      "index": 383,
      "type": "semantic"
    },
    {
      "id": "chunk_384",
      "text": "Section 607.3.3\n\n.2. \n[BF] 607.5.5 Shaft enclosures.  \nShaft enclosures that are permitted to be penetrated by ducts and air transfer openings shall \nbe protected with listed fire and smoke dampers installed in accordance with their listing. \nExceptions: \n1. \nFire dampers are not required at penetrations of shafts where any of the following apply: \n1.1. \nSteel exhaust subducts having a wall thickness of not less than 0.0187 inch (0.4712 mm) \nextend not less than 22 inches (559 mm) vertically in exhaust shafts and an exhaust fan is \ninstalled at the upper terminus of the shaft that is powered continuously, in accordance \nwith",
      "section": "607.3.3",
      "index": 384,
      "type": "semantic"
    },
    {
      "id": "chunk_385",
      "text": "Section 909.11\n\nof the International Building Code, so as to maintain a continuous \nairflow upward to the outdoors. \n1.2. \nPenetrations are tested in accordance with ASTM E119 or UL 263 as part of the fire-\nresistance-rated assembly. \n1.3.\n\n--- Page 209 ---\nDucts are used as part of an approved smoke control system in accordance with",
      "section": "909.11",
      "index": 385,
      "type": "semantic"
    },
    {
      "id": "chunk_386",
      "text": "Section \n909\n\nof the International Building Code, and where the fire damper will interfere with the \noperation of the smoke control system. \n1.4. \nThe penetrations are in parking garage exhaust or supply shafts that are separated from \nother building shafts by not less than 2-hour fire-resistance-rated construction. \n2. \nIn Group B and R occupancies equipped throughout with an automatic sprinkler system in \naccordance with",
      "section": "909",
      "index": 386,
      "type": "semantic"
    },
    {
      "id": "chunk_387",
      "text": "Section 903.3.1\n\n.1 of the International Building Code, smoke dampers are \nnot required at penetrations of shafts where kitchen, clothes dryer, bathroom and toilet \nroom exhaust openings with steel exhaust subducts, having a wall thickness of not less \nthan 0.0187 inch (0.4712 mm), extend not less than 22 inches (559 mm) vertically and the \nexhaust fan at the upper terminus is powered continuously in accordance with the \nprovisions of",
      "section": "903.3.1",
      "index": 387,
      "type": "semantic"
    },
    {
      "id": "chunk_388",
      "text": "Section 909.11\n\nof the International Building Code, and maintains airflow \nupward to the outdoors. \n3. \nSmoke dampers are not required at penetrations of exhaust or supply shafts in parking \ngarages that are separated from other building shafts by not less than 2-hour fire-\nresistance-rated construction. \n4. \nSmoke dampers are not required at penetrations of shafts where ducts are used as part of \nan approved mechanical smoke control system designed in accordance with",
      "section": "909.11",
      "index": 388,
      "type": "semantic"
    },
    {
      "id": "chunk_389",
      "text": "Section 909\n\nof the International Building Code and where the smoke damper will interfere with the \noperation of the smoke control system.\n\n--- Page 210 ---\n5. \nFire dampers and combination fire/smoke dampers are not required in kitchen and clothes \ndryer exhaust systems where dampers are prohibited by this code. \n INSIGHTS (3) \n[BF] 607.5.5.1 Continuous upward flow. \nFire dampers and smoke dampers shall not be installed in shafts that are required to maintain \ncontinuous airflow upward where closure of the damper would result in the loss of airflow. \n[BF] 607.5.5.2 Enclosure at the bottom. \nShaft enclosures that do not extend to the bottom of the building or structure shall be \nprotected in accordance with",
      "section": "909",
      "index": 389,
      "type": "semantic"
    },
    {
      "id": "chunk_390",
      "text": "Section 713.11\n\nof the International Building Code. \n[BF] 607.5.6 Exterior walls. \nDucts and air transfer openings in fire-resistance-rated exterior walls required to have \nprotected openings in accordance with",
      "section": "713.11",
      "index": 390,
      "type": "semantic"
    },
    {
      "id": "chunk_391",
      "text": "Section 705.10\n\nof the International Building Code shall \nbe protected with listed fire dampers installed in accordance with their listing. \n[BF] 607.5.7 Smoke partitions. \nA listed smoke damper designed to resist the passage of smoke shall be provided at each point \nwhere an air transfer opening penetrates a smoke partition. Smoke dampers and smoke \ndamper actuation methods shall comply with",
      "section": "705.10",
      "index": 391,
      "type": "semantic"
    },
    {
      "id": "chunk_392",
      "text": "Section 607.3.3\n\n.2. \nException: Where the installation of a smoke damper will interfere with the operation of \na required smoke control system in accordance with",
      "section": "607.3.3",
      "index": 392,
      "type": "semantic"
    },
    {
      "id": "chunk_393",
      "text": "Section 513\n\n, approved alternative \nprotection shall be used.\n\n--- Page 211 ---\n[BF] 607.6 Horizontal assemblies. \nPenetrations by air ducts of a floor, floor/ceiling assembly or the ceiling membrane of a \nroof/ceiling assembly shall be protected by a shaft enclosure that complies with",
      "section": "513",
      "index": 393,
      "type": "semantic"
    },
    {
      "id": "chunk_394",
      "text": "Section 713\n\nand Sections 717.6.1 through 717.6.3 of the International Building Code or shall comply with \nSections 607.6.1 through 607.6.3. \n[BF] 607.6.1 Through penetrations.  \nIn occupancies other than Groups I-2 and I-3, a duct constructed of approved materials in \naccordance with",
      "section": "713",
      "index": 394,
      "type": "semantic"
    },
    {
      "id": "chunk_395",
      "text": "Section 603\n\nthat penetrates a fire-resistance-rated floor/ceiling assembly that \nconnects not more than two stories is permitted without shaft enclosure protection provided \nthat a listed fire damper is installed at the floor line or the duct is protected in accordance with",
      "section": "603",
      "index": 395,
      "type": "semantic"
    },
    {
      "id": "chunk_396",
      "text": "Section 714.5\n\nof the International Building Code. For air transfer openings, see Item 6,",
      "section": "714.5",
      "index": 396,
      "type": "semantic"
    },
    {
      "id": "chunk_397",
      "text": "Section \n712.1.9\n\nof the International Building Code. \nException: A duct is permitted to penetrate three floors or less without a fire damper at \neach floor provided that it meets all of the following requirements: \n1. \nThe duct shall be contained and located within the cavity of a wall and shall be constructed \nof steel having a minimum thickness of 0.0187 inch (0.4712 mm) (No. 26 gage). \n2. \nThe duct shall open into only one dwelling unit or sleeping unit and the duct system shall \nbe continuous from the unit to the exterior of the building. \n3.\n\n--- Page 212 ---\nThe duct shall not exceed a 4-inch (102 mm) nominal diameter and the total area of such \nducts shall not exceed 100 square inches for any 100 square feet (64 516 mm2 per 9.3 m2) of \nthe floor area. \n4. \nThe annular space around the duct is protected with materials that prevent the passage \nof flame and hot gases sufficient to ignite cotton waste when subjected to ASTM E119 or \nUL 263 time-temperature conditions under a minimum positive pressure differential of \n0.01 inch (2.49 Pa) of water at the location of the penetration for the time period equivalent \nto the fire-resistance rating of the construction penetrated. \n5. \nGrille openings located in a ceiling of a fire-resistance-rated floor/ceiling or roof/ceiling \nassembly shall be protected with a listed ceiling radiation damper installed in accordance \nwith",
      "section": "712.1.9",
      "index": 397,
      "type": "semantic"
    },
    {
      "id": "chunk_398",
      "text": "Section 607.6.2\n\n.1. \n INSIGHTS (1) \n[BF] 607.6.2 Membrane penetrations. \nDucts and air transfer openings constructed of approved materials, in accordance with",
      "section": "607.6.2",
      "index": 398,
      "type": "semantic"
    },
    {
      "id": "chunk_399",
      "text": "Section \n603\n\n, that penetrate the ceiling membrane of a fire-resistance-rated floor/ceiling or roof/ceiling \nassembly shall be protected with one of the following: \n1. \nA shaft enclosure in accordance with",
      "section": "603",
      "index": 399,
      "type": "semantic"
    },
    {
      "id": "chunk_400",
      "text": "Section 713\n\nof the International Building Code. \n2. \nA listed ceiling radiation damper installed at the ceiling line where a duct penetrates the ceiling \nof a fire-resistance-rated floor/ceiling or roof/ceiling assembly.\n\n--- Page 213 ---\nExceptions: \n1. \nA fire-resistance-rated assembly tested in accordance with ASTM E119 or UL 263 showing \nthat ceiling radiation dampers are not required in order to maintain the fire-resistance \nrating of the assembly. \n2. \nWhere exhaust duct or outdoor air duct penetrations are protected in accordance with",
      "section": "713",
      "index": 400,
      "type": "semantic"
    },
    {
      "id": "chunk_401",
      "text": "Section 714.5.1\n\n.2 of the International Building Code, are located within the cavity of a wall \nand do not pass through another dwelling unit or tenant space. \n3. \nWhere duct and air transfer openings are protected with a duct outlet penetration system \ntested as part of a fire-resistance-rated assembly in accordance with ASTM E119 or UL 263. \n3. \nA listed ceiling radiation damper installed at the ceiling line where a diffuser with no duct \nattached penetrates the ceiling of a fire-resistance-rated floor/ceiling or roof/ceiling assembly. \nExceptions: \n1. \nA fire-resistance-rated assembly tested in accordance with ASTM E119 or UL 263 showing \nthat ceiling radiation dampers are not required in order to maintain the fire-resistance \nrating of the assembly. \n2. \nWhere duct and air transfer openings are protected with a duct outlet penetration system \ntested as part of a fire-resistance-rated assembly in accordance with ASTM E119 or UL 263.\n\n--- Page 214 ---\n[BF] 607.6.2.1 Ceiling radiation dampers testing and installation. \nCeiling radiation dampers shall be tested in accordance with",
      "section": "714.5.1",
      "index": 401,
      "type": "semantic"
    },
    {
      "id": "chunk_402",
      "text": "Section 607.3.1\n\n. Ceiling radiation \ndampers shall be installed in accordance with the details listed in the fire-resistance-rated \nassembly and the manufacturer\u2019s installation instructions and the listing. \n[BF] 607.6.2.1.1 Dynamic systems. \nCeiling radiation dampers installed in heating, ventilation and air-conditioning systems \ndesigned to operate with fans on during a fire shall be labeled for use in dynamic systems. \n[BF] 607.6.2.1.2 Static systems. \nStatic ceiling radiation dampers shall be installed only in systems that are not designed to \noperate during a fire. \nExceptions: \n1. \nWhere a static ceiling radiation damper is installed at the opening of a duct, a smoke \ndetector shall be installed inside the duct or outside the duct with sampling tubes \nprotruding into the duct. The detector or tubes within the duct shall be within 5 feet (1524 \nmm) of the damper. Air outlets and inlets shall not be located between the detector or \ntubes and the damper. The detector shall be listed for the air velocity, temperature and \nhumidity anticipated at the point where it is installed. Other than in mechanical smoke \ncontrol systems, dampers shall be closed upon fan shutdown where local smoke detectors \nrequire a minimum velocity to operate. \n2.",
      "section": "607.3.1",
      "index": 402,
      "type": "semantic"
    },
    {
      "id": "chunk_403",
      "text": "--- Page 215 ---\nWhere a static ceiling radiation damper is installed in a ceiling, the ceiling radiation damper \nshall be permitted to be controlled by a smoke detection system installed within the same \nroom or area as the ceiling radiation damper. \n3. \nA static ceiling radiation damper shall be permitted to be installed within a room where an \noccupant sensor is provided within the room that will shut down the system. \n[BF] 607.6.3 Nonfire-resistance-rated floor assemblies.  \nDuct systems constructed of approved materials in accordance with",
      "section": "607.3.1",
      "index": 403,
      "type": "semantic"
    },
    {
      "id": "chunk_404",
      "text": "Section 603\n\nthat penetrate \nnonfire-resistance-rated floor assemblies shall be protected by any of the following methods: \n1. \nA shaft enclosure in accordance with",
      "section": "603",
      "index": 404,
      "type": "semantic"
    },
    {
      "id": "chunk_405",
      "text": "Section 713\n\nof the International Building Code. \n2. \nThe duct connects not more than two stories, and the annular space around the penetrating \nduct is protected with an approved noncombustible material that resists the free passage of \nflame and the products of combustion. \n3. \nIn floor assemblies composed of noncombustible materials, a shaft shall not be required where \nthe duct connects not more than three stories, and the annular space around the penetrating \nduct is protected with an approved noncombustible material that resists the free passage of \nflame and the products of combustion and a fire damper is installed at each floor line. \nException: Fire dampers are not required in ducts within individual residential dwelling \nunits. \n INSIGHTS (1)\n\n--- Page 216 ---\n[BF] 607.7 Flexible ducts and air connectors. \nFlexible ducts and air connectors shall not pass through any fire-resistance-rated assembly.",
      "section": "713",
      "index": 405,
      "type": "semantic"
    },
    {
      "id": "chunk_406",
      "text": "Section 608\n\nBalancing \n608.1 Balancing.  \nAir distribution, ventilation and exhaust systems shall be provided with means to adjust the \nsystem to achieve the design airflow rates and shall be balanced by an approved method. \nVentilation air distribution shall be balanced by an approved method and such balancing shall \nverify that the air distribution system is capable of supplying and exhausting the airflow rates \nrequired by Chapter 4. \nChapter 7 Combustion Air \nUser note: \nAbout this chapter: Chapter 7 defers to the International Fuel Gas Code\u00ae for combustion air \nprovisions for gas-fired appliances. This code addresses oil-fired and solid-fuel-fired appliances; \ntherefore, Chapter 7 is brief, referring to the manufacturer for solid-fuel appliances and NFPA 31 \nfor oil-fired appliances. Combustion air must be provided to appliances to prevent poor \ncombustion that can create multiple health and safety hazards.",
      "section": "608",
      "index": 406,
      "type": "semantic"
    },
    {
      "id": "chunk_407",
      "text": "Section 701\n\nGeneral  \n701.1 Scope. \nSolid fuel-burning appliances shall be provided with combustion air in accordance with the \nappliance manufacturer\u2019s installation instructions. Oil-fired appliances shall be provided with \ncombustion air in accordance with NFPA 31. The methods of providing combustion air in this\n\n--- Page 217 ---\nchapter do not apply to fireplaces, fireplace stoves and direct-vent appliances. The \nrequirements for combustion and dilution air for gas-fired appliances shall be in accordance \nwith the International Fuel Gas Code. \n701.2 Dampered openings.  \nWhere combustion air openings are provided with volume, smoke or fire dampers, the \ndampers shall be interlocked with the firing cycle of the appliances served, so as to prevent \noperation of any appliance that draws combustion air from the room or space when any of the \ndampers are closed. Manual dampers shall not be installed in combustion air ducts. Ducts not \nprovided with dampers and that pass through rated construction shall be enclosed in a shaft \nin accordance with the International Building Code. \nChapter 8 Chimneys and Vents \nUser note: \nAbout this chapter: Chapter 8 addresses venting means for fuel-fired appliances other than \ngas-fired. The International Fuel Gas Code\u00ae addresses gas-fired appliances. Chimneys include \nmasonry and factory built; vents include Type L and pellet vents.",
      "section": "701",
      "index": 407,
      "type": "semantic"
    },
    {
      "id": "chunk_408",
      "text": "Section 801\n\nGeneral \n801.1 Scope. \nThis chapter shall govern the installation, maintenance, repair and approval of factory-built \nchimneys, chimney liners, vents and connectors. This chapter shall govern the utilization of \nmasonry chimneys. Gas-fired appliances shall be vented in accordance with the International \nFuel Gas Code.\n\n--- Page 218 ---\n801.2 General. \nEvery fuel-burning appliance shall discharge the products of combustion to a vent, factory-built \nchimney or masonry chimney, except for appliances vented in accordance with",
      "section": "801",
      "index": 408,
      "type": "semantic"
    },
    {
      "id": "chunk_409",
      "text": "Section 804.\n\nThe \nchimney or vent shall be designed for the type of appliance being vented. \nException: Commercial cooking appliances vented by a Type I hood installed in \naccordance with",
      "section": "804.",
      "index": 409,
      "type": "semantic"
    },
    {
      "id": "chunk_410",
      "text": "Section 507.\n\n801.2.1 Oil-fired appliances. \nOil-fired appliances shall be vented in accordance with this code and NFPA 31. \n801.3 Masonry chimneys. \nMasonry chimneys shall be constructed in accordance with the International Building Code. \n801.4 Positive flow. \nVenting systems shall be designed and constructed so as to develop a positive flow adequate \nto convey all combustion products to the outside atmosphere. \n801.5 Design. \nVenting systems shall be designed in accordance with this chapter or shall be approved \nengineered systems. \n801.6 Minimum size of chimney or vent. \nExcept as otherwise provided for in this chapter, the size of the chimney or vent, serving a single \nappliance, except engineered systems, shall have a minimum area equal to the area of the \nappliance connection.",
      "section": "507.",
      "index": 410,
      "type": "semantic"
    },
    {
      "id": "chunk_411",
      "text": "--- Page 219 ---\n801.7 Solid fuel appliance flues. \nThe cross-sectional area of a flue serving a solid-fuel-burning appliance shall be not greater \nthan three times the cross-sectional area of the appliance flue collar or flue outlet. \n801.8 Abandoned inlet openings. \nAbandoned inlet openings in chimneys and vents shall be closed by an approved method. \n801.9 Positive pressure. \nWhere an appliance equipped with a forced or induced draft system creates a positive pressure \nin the venting system, the venting system shall be designed and listed for positive pressure \napplications. \n801.10 Connection to fireplace. \nConnection of appliances to chimney flues serving fireplaces shall be in accordance with \nSections 801.10.1 through 801.10.3. \n801.10.1 Closure and access. \nA noncombustible seal shall be provided below the point of connection to prevent entry of \nroom air into the flue. Means shall be provided for access to the flue for inspection and cleaning. \n801.10.2 Connection to factory-built fireplace flue. \nAn appliance shall not be connected to a flue serving a factory-built fireplace unless the \nappliance is specifically listed for such installation. The connection shall be made in \naccordance with the appliance manufacturer\u2019s installation instructions.",
      "section": "507.",
      "index": 411,
      "type": "semantic"
    },
    {
      "id": "chunk_412",
      "text": "--- Page 220 ---\n801.10.3 Connection to masonry fireplace flue. \nA connector shall extend from the appliance to the flue serving a masonry fireplace such that \nthe flue gases are exhausted directly into the flue. The connector shall be provided with access \nor shall be removable for inspection and cleaning of both the connector and the flue. Listed \ndirect connection devices shall be installed in accordance with their listing. \n801.11 Multiple solid fuel prohibited. \nA solid fuel-burning appliance or fireplace shall not connect to a chimney passageway venting \nanother appliance. \n801.12 Chimney entrance. \nConnectors shall connect to a chimney flue at a point not less than 12 inches (305 mm) above \nthe lowest portion of the interior of the chimney flue. \n801.13 Cleanouts. \nMasonry chimney flues shall be provided with a cleanout opening having a minimum height of \n6 inches (152 mm). The upper edge of the opening shall be located not less than 6 inches (152 \nmm) below the lowest chimney inlet opening. The cleanout shall be provided with a tight-fitting, \nnoncombustible cover. \nException: Cleanouts shall not be required for chimney flues serving masonry fireplaces, \nif such flues are provided with access through the fireplace opening. \n801.14 Connections to exhauster.  \nAppliance connections to a chimney or vent equipped with a power exhauster shall be made on \nthe inlet side of the exhauster. Joints and piping on the positive pressure side of the exhauster",
      "section": "507.",
      "index": 412,
      "type": "semantic"
    },
    {
      "id": "chunk_413",
      "text": "--- Page 221 ---\nshall be listed for positive pressure applications as specified by the manufacturer\u2019s installation \ninstructions for the exhauster. \n INSIGHTS (1) \n801.15 Fuel-fired appliances. \nMasonry chimneys utilized to vent fuel-fired appliances shall be located, constructed and sized \nas specified in the manufacturer\u2019s installation instructions for the appliances being vented. \n801.16 Flue lining.  \nMasonry chimneys shall be lined. The lining material shall be compatible with the type of \nappliance connected, in accordance with the appliance listing and manufacturer\u2019s installation \ninstructions. Listed materials used as flue linings shall be installed in accordance with their \nlistings and the manufacturer\u2019s instructions. \n INSIGHTS (1) \n801.16.1 Residential and low-heat appliances (general). \nFlue lining systems for use with residential-type and low-heat appliances shall be limited to the \nfollowing: \n1. \nClay flue lining complying with the requirements of ASTM C315 or equivalent. Clay flue lining \nshall be installed in accordance with the International Building Code. \n2. \nListed and labeled chimney lining systems complying with UL 1777. \n3. \nOther approved materials that will resist, without cracking, softening or corrosion, flue gases \nand condensate at temperatures up to 1,800\u00b0F (982\u00b0C).",
      "section": "507.",
      "index": 413,
      "type": "semantic"
    },
    {
      "id": "chunk_414",
      "text": "--- Page 222 ---\n801.17 Space around lining. \nThe space surrounding a flue lining system or other vent installed within a masonry chimney \nshall not be used to vent any other appliance. This shall not prevent the installation of a \nseparate flue lining in accordance with the manufacturer\u2019s installation instructions and this \ncode. \n801.18 Existing chimneys and vents.  \nWhere an appliance is permanently disconnected from an existing chimney or vent, or where \nan appliance is connected to an existing chimney or vent during the process of a new \ninstallation, the chimney or vent shall comply with Sections 801.18.1 through 801.18.4. \n INSIGHTS (1) \n801.18.1 Size.  \nThe chimney or vent shall be resized as necessary to control flue gas condensation in the \ninterior of the chimney or vent and to provide the appliance or appliances served with the \nrequired draft. For the venting of oil-fired appliances to masonry chimneys, the resizing shall be \nin accordance with NFPA 31. \n INSIGHTS (1) \n801.18.2 Flue passageways. \nThe flue gas passageway shall be free from obstructions and combustible deposits and shall \nbe cleaned if previously used for venting a solid or liquid fuel-burning appliance or fireplace. \nThe flue liner, chimney inner wall or vent inner wall shall be continuous and shall be free from \ncracks, gaps, perforations or other damage or deterioration that would allow the escape of \ncombustion products, including gases, moisture and creosote. Where an oil-fired appliance is",
      "section": "507.",
      "index": 414,
      "type": "semantic"
    },
    {
      "id": "chunk_415",
      "text": "--- Page 223 ---\nconnected to an existing masonry chimney, such chimney flue shall be repaired or relined in \naccordance with NFPA 31. \n801.18.3 Cleanout. \nMasonry chimneys shall be provided with a cleanout opening complying with",
      "section": "507.",
      "index": 415,
      "type": "semantic"
    },
    {
      "id": "chunk_416",
      "text": "Section 801.13.\n\n801.18.4 Clearances. \nChimneys and vents shall have airspace clearance to combustibles in accordance with the \nInternational Building Code and the chimney or vent manufacturer\u2019s installation instructions. \nException: Masonry chimneys without the required airspace clearances shall be permitted \nto be used if lined or relined with a chimney lining system listed for use in chimneys with \nreduced clearances in accordance with UL 1777. The chimney clearance shall be not less \nthan permitted by the terms of the chimney liner listing and the manufacturer\u2019s \ninstructions. \n801.18.4.1 Fireblocking. \nNoncombustible fireblocking shall be provided in accordance with the International Building \nCode. \n801.19 Multistory prohibited. \nCommon venting systems for appliances located on more than one floor level shall be \nprohibited, except where all of the appliances served by the common vent are located in rooms \nor spaces that are accessed only from the outdoors. The appliance enclosures shall not \ncommunicate with the occupiable areas of the building.",
      "section": "801.13.",
      "index": 416,
      "type": "semantic"
    },
    {
      "id": "chunk_417",
      "text": "--- Page 224 ---\n801.20 Plastic vent joints.  \nPlastic pipe and fittings used to vent appliances shall be installed in accordance with the \nappliance manufacturer\u2019s installation instructions. \n INSIGHTS (1) \n801.21  Blocked vent switch.  \nOil-fired appliances shall be equipped with a device that will stop burner operation in the event \nthat the venting system is obstructed. Such device shall have a manual reset and shall be \ninstalled in accordance with the manufacturer\u2019s instructions. \n INSIGHTS (3)",
      "section": "801.13.",
      "index": 417,
      "type": "semantic"
    },
    {
      "id": "chunk_418",
      "text": "Section 802\n\nVents \n802.1 General.  \nVent systems shall be listed and labeled. Type L vents and pellet vents shall be tested in \naccordance with UL 641. \n INSIGHTS (1) \n802.2 Vent application  \nThe application of vents shall be in accordance with Table 802.2. \n INSIGHTS (1) \nTABLE 802.2 VENT APPLICATION \nVENT TYPES \nAPPLIANCE TYPES \nType L oil \nvents \nOil-burning appliances listed and labeled for venting with Type L vents; gas appliances listed and labeled for \nventing with Type B vents. \nPellet vents \nPellet fuel-burning appliances listed and labeled for venting with pellet vents.",
      "section": "802",
      "index": 418,
      "type": "semantic"
    },
    {
      "id": "chunk_419",
      "text": "--- Page 225 ---\n802.3 Installation.  \nVent systems shall be sized, installed and terminated in accordance with the vent and \nappliance manufacturer\u2019s installation instructions. \n INSIGHTS (1) \n802.4 Vent termination caps required. \nType L vents shall terminate with a listed and labeled cap in accordance with the vent \nmanufacturer\u2019s installation instructions. \n802.5 Type L vent terminations. \nType L vents shall terminate not less than 2 feet (610 mm) above the highest point of the roof \npenetration and not less than 2 feet (610 mm) higher than any portion of a building within 10 \nfeet (3048 mm). \n802.6 Minimum vent heights.  \nVents shall terminate not less than 5 feet (1524 mm) in vertical height above the highest \nconnected appliance flue collar. \nExceptions: \n1. \nVenting systems of direct vent appliances shall be installed in accordance with the \nappliance and the vent manufacturer\u2019s instructions. \n2. \nAppliances listed for outdoor installations incorporating integral venting means shall be \ninstalled in accordance with their listings and the manufacturer\u2019s installation instructions. \n3.",
      "section": "802",
      "index": 419,
      "type": "semantic"
    },
    {
      "id": "chunk_420",
      "text": "--- Page 226 ---\nPellet vents shall be installed in accordance with the appliance and the vent \nmanufacturer\u2019s installation instructions. \n INSIGHTS (1) \n802.7 Support of vents. \nAll portions of vents shall be adequately supported for the design and weight of the materials \nemployed. \n802.8 Insulation shield.  \nWhere vents pass through insulated assemblies, an insulation shield constructed of not less \nthan No. 26 gage sheet metal shall be installed to provide clearance between the vent and the \ninsulation material. The clearance shall be not less than the clearance to combustibles \nspecified by the vent manufacturer\u2019s installation instructions. Where vents pass through attic \nspace, the shield shall terminate not less than 2 inches (51 mm) above the insulation materials \nand shall be secured in place to prevent displacement. Insulation shields provided as part of a \nlisted vent system shall be installed in accordance with the manufacturer\u2019s installation \ninstructions. \n INSIGHTS (1) \n802.9 Door swing. \nAppliance and equipment vent terminals shall be located such that doors cannot swing within \n12 inches (305 mm) horizontally of the vent terminals. Door stops or closers shall not be \ninstalled to obtain this clearance.\n\n--- Page 227 ---",
      "section": "802",
      "index": 420,
      "type": "semantic"
    },
    {
      "id": "chunk_421",
      "text": "Section 803\n\nConnectors \n803.1 Connectors required. \nConnectors shall be used to connect appliances to the vertical chimney or vent, except where \nthe chimney or vent is attached directly to the appliance. \n803.2 Location. \nConnectors shall be located entirely within the room in which the connecting appliance is \nlocated, except as provided for in",
      "section": "803",
      "index": 421,
      "type": "semantic"
    },
    {
      "id": "chunk_422",
      "text": "Section 803.10.4\n\n. Where passing through an unheated space, \na connector shall not be constructed of single-wall pipe. \n803.3 Size. \nThe connector shall not be smaller than the size of the flue collar supplied by the manufacturer \nof the appliance. Where the appliance has more than one flue outlet, and in the absence of the \nmanufacturer\u2019s specific instructions, the connector area shall be not less than the combined \narea of the flue outlets for which it acts as a common connector. \n803.4 Branch connections. \nBranch connections to the vent connector shall be made in accordance with the vent \nmanufacturer\u2019s instructions. \n803.5 Manual dampers. \nManual dampers shall not be installed in connectors except in chimney connectors serving \nsolid fuel-burning appliances.",
      "section": "803.10.4",
      "index": 422,
      "type": "semantic"
    },
    {
      "id": "chunk_423",
      "text": "--- Page 228 ---\n803.6 Automatic dampers. \nAutomatic dampers shall be listed and labeled in accordance with UL 17 for oil-fired heating \nappliances. The dampers shall be installed in accordance with the manufacturer\u2019s instructions. \nAn automatic vent damper device shall not be installed on an existing appliance unless the \nappliance is listed and labeled and the device is installed in accordance with the terms of its \nlisting. The name of the installer and date of installation shall be marked on a label affixed to \nthe damper device. \n803.7 Connectors serving two or more appliances. \nWhere two or more connectors enter a common vent or chimney, the smaller connector shall \nenter at the highest level consistent with available headroom or clearance to combustible \nmaterial. \n803.8 Vent connector construction. \nVent connectors shall be constructed of metal. The minimum thickness of the connector shall \nbe 0.0136 inch (0.345 mm) (No. 28 gage) for galvanized steel, 0.022 inch (0.6 mm) (No. 26 B & S \ngage) for copper, and 0.020 inch (0.5 mm) (No. 24 B & S gage) for aluminum. \n803.9 Chimney connector construction.  \nChimney connectors for low-heat appliances shall be of sheet steel pipe having resistance to \ncorrosion and heat not less than that of galvanized steel specified in Table 803.9(1). Connectors \nfor medium-heat appliances and high-heat appliances shall be of sheet steel not less than the \nthickness specified in Table 803.9(2). \n INSIGHTS (1) \nTABLE 803.9(1) MINIMUM CHIMNEY CONNECTOR THICKNESS FOR LOW-HEAT \nAPPLIANCES",
      "section": "803.10.4",
      "index": 423,
      "type": "semantic"
    },
    {
      "id": "chunk_424",
      "text": "--- Page 229 ---\nDIAMETER OF CONNECTOR (inches) \nMINIMUM NOMINAL THICKNESS (galvanized) (inches) \n5 and smaller \n0.022 (No. 26 gage) \nLarger than 5 and up to 10 \n0.028 (No. 24 gage) \nLarger than 10 and up to 16 \n0.034 (No. 22 gage) \nLarger than 16 \n0.064 (No. 16 gage) \nFor SI: 1 inch = 25.4 mm. \nTABLE 803.9(2) MINIMUM CHIMNEY CONNECTOR THICKNESS FOR MEDIUM- AND \nHIGH-HEAT APPLIANCES \nAREA (square inches) \nEQUIVALENT ROUND DIAMETER (inches) \nMINIMUM THICKNESS (inches) \n0\u2013154 \n0\u201314 \n0.0575 (No. 16 gage) \n155\u2013201 \n15\u201316 \n0.075 (No. 14 gage) \n202\u2013254 \n17\u201318 \n0.0994 (No. 12 gage) \nGreater than 254 \nGreater than 18 \n0.1292 (No. 10 gage) \nFor SI: 1 inch = 25.4 mm, 1 square inch = 645.16 mm2. \n803.10 Installation. \nConnectors shall be installed in accordance with Sections 803.10.1 through 803.10.6. \n803.10.1 Supports and joints. \nConnectors shall be supported in an approved manner, and joints shall be fastened with sheet \nmetal screws, rivets or other approved means. \n803.10.2 Length. \nThe maximum horizontal length of a single-wall connector shall be 75 percent of the height of \nthe chimney or vent. \n803.10.3 Connection.  \nThe connector shall extend to the inner face of the chimney or vent liner, but not beyond. A \nconnector entering a masonry chimney shall be cemented to masonry in an approved manner. \nWhere thimbles are installed to facilitate removal of the connector from the masonry chimney, \nthe thimble shall be permanently cemented in place with high-temperature cement.",
      "section": "803.10.4",
      "index": 424,
      "type": "semantic"
    },
    {
      "id": "chunk_425",
      "text": "--- Page 230 ---\n INSIGHTS (1) \n803.10.4 Connector pass-through.  \nChimney connectors shall not pass through any floor or ceiling, nor through a fire-resistance-\nrated wall assembly. Chimney connectors for domestic-type appliances shall not pass through \nwalls or partitions constructed of combustible material to reach a masonry chimney except \nwhere one of the following applies: \n1. \nThe connector is labeled for wall pass-through and is installed in accordance with the \nmanufacturer\u2019s instructions. \n2. \nThe connector is put through a device labeled for wall pass-through. \n3. \nThe connector has a diameter not larger than 10 inches (254 mm) and is installed in accordance \nwith one of the methods in Table 803.10.4. Concealed metal parts of the pass-through system \nin contact with flue gases shall be of stainless steel or equivalent material that resists corrosion, \nsoftening or cracking up to 1,800\u00b0F (980\u00b0C). \n INSIGHTS (1) \nTABLE 803.10.4 CHIMNEY CONNECTOR SYSTEMS AND CLEARANCES TO \nCOMBUSTIBLE WALL MATERIALS FOR DOMESTIC HEATING APPLIANCESa, b, c, d \nSystem A \n(12-inch \nclearance) \nA 3.5-inch-thick brick wall shall be framed into the combustible wall. An 0.625-inch-thick fire-clay liner (ASTM C315 or \nequivalent)e shall be firmly cemented in the center of the brick wall maintaining a 12-inch clearance to combustibles. \nThe clay liner shall run from the outer surface of the bricks to the inner surface of the chimney liner. \nSystem B \n(9-inch \nclearance) \nA labeled solid-insulated factory-built chimney section (1-inch insulation) the same inside diameter as the connector \nshall be utilized. Sheet steel supports cut to maintain a 9-inch clearance to combustibles shall be fastened to the wall \nsurface and to the chimney section. Fasteners shall not penetrate the chimney flue liner. The chimney length shall be",
      "section": "803.10.4",
      "index": 425,
      "type": "semantic"
    },
    {
      "id": "chunk_426",
      "text": "--- Page 231 ---\nflush with the masonry chimney liner and sealed to the masonry with water-insoluble refractory cement. Chimney \nmanufacturers\u2019 parts shall be utilized to securely fasten the chimney connector to the chimney section. \nSystem C \n(6-inch \nclearance) \nA steel ventilated thimble having a minimum thickness of 0.0236 inch (No. 24 gage) having two 1-inch air channels \nshall be installed with a steel chimney connector. Steel supports shall be cut to maintain a 6-inch clearance between \nthe thimble and combustibles. The chimney connector and steel supports shall have a minimum thickness of 0.0236 \ninch (No. 24 gage). One side of the support shall be fastened to the wall on all sides. Glass-fiber insulation shall fill the \n6-inch space between the thimble and the supports. \nSystem D \n(2-inch \nclearance) \nA labeled solid-insulated factory-built chimney section (1-inch insulation) with a diameter 2 inches larger than the \nchimney connector shall be installed with a steel chimney connector having a minimum thickness of 0.0236 inch (No. \n24 gage). Sheet steel supports shall be positioned to maintain a 2-inch clearance to combustibles and to hold the \nchimney connector to ensure that a 1-inch airspace surrounds the chimney connector through the chimney section. \nThe steel support shall be fastened to the wall on all sides and the chimney section shall be fastened to the supports. \nFasteners shall not penetrate the liner of the chimney section. \nFor SI: 1 inch = 25.4 mm, 1.0 Btu \u2022 in/ft2 \u2022 h \u2022 \u00b0F = 0.144 W/m2 \u2022 K. \na. \nInsulation material that is part of the wall pass-through system shall be noncombustible and shall have a thermal conductivity \nof 1.0 Btu \u2022 in/ft2 \u2022 h \u2022 \u00b0F or less. \nb. \nAll clearances and thicknesses are minimums. \nc. \nMaterials utilized to seal penetrations for the connector shall be noncombustible. \nd. \nConnectors for all systems except System B shall extend through the wall pass-through system to the inner face of the flue \nliner. \ne. \nASTM C315. \n803.10.5 Pitch. \nConnectors shall rise vertically to the chimney or vent with a minimum pitch equal to 1/4 unit \nvertical in 12 units horizontal (2-percent slope). \n803.10.6 Clearances.  \nConnectors shall have a minimum clearance to combustibles in accordance with Table \n803.10.6. The clearances specified in Table 803.10.6 apply, except where the listing and labeling \nof an appliance specifies a different clearance, in which case the labeled clearance shall apply. \nThe clearance to combustibles for connectors shall be reduced only in accordance with",
      "section": "803.10.4",
      "index": 426,
      "type": "semantic"
    },
    {
      "id": "chunk_427",
      "text": "Section \n308.\n\n--- Page 232 ---\n INSIGHTS (1) \nTABLE 803.10.6 CONNECTOR CLEARANCES TO COMBUSTIBLES \nTYPE OF APPLIANCE \nMINIMUM CLEARANCE (inches) \nDomestic-type appliances \nChimney and vent connectors \n \n Electric and oil incinerators \n18 \n Oil and solid-fuel appliances \n18 \n Oil appliances labeled for venting with Type L vents \n9 \nCommercial, industrial-type appliances \nLow-heat appliances \n \nChimney connectors \n \n Oil and solid-fuel boilers, furnace and water heaters \n18 \n Oil unit heaters \n18 \n Other low-heat industrial appliances \n18 \nMedium-heat appliances \n \nChimney connectors \n \n All oil and solid-fuel appliances \n36 \nHigh-heat appliances \n(As determined by the code official) \nMasonry or metal connectors \n All oil and solid-fuel appliances \nFor SI: 1 inch = 25.4 mm.",
      "section": "308.",
      "index": 427,
      "type": "semantic"
    },
    {
      "id": "chunk_428",
      "text": "Section 804\n\nDirect-Vent, Integral Vent and Mechanical Draft \nSystems \n804.1 Direct-vent terminations. \nVent terminals for direct-vent appliances shall be installed in accordance with the \nmanufacturer\u2019s instructions. \n804.2 Appliances with integral vents. \nAppliances incorporating integral venting means shall be installed in accordance with their \nlistings and the manufacturer\u2019s installation instructions.",
      "section": "804",
      "index": 428,
      "type": "semantic"
    },
    {
      "id": "chunk_429",
      "text": "--- Page 233 ---\n804.2.1 Terminal clearances. \nAppliances designed for natural draft venting and incorporating integral venting means shall \nbe located so that a minimum clearance of 9 inches (229 mm) is maintained between vent \nterminals and from any openings through which combustion products enter the building. \nAppliances using forced draft venting shall be located so that a minimum clearance of 12 inches \n(305 mm) is maintained between vent terminals and from any openings through which \ncombustion products enter the building. \n804.3 Mechanical draft systems. \nMechanical draft systems of either forced or induced draft design shall be listed and labeled in \naccordance with UL 378 and shall comply with Sections 804.3.1 through 804.3.8. \n804.3.1 Forced draft systems.  \nForced draft systems and all portions of induced draft systems under positive pressure during \noperation shall be designed and installed so as to be gas tight to prevent leakage of combustion \nproducts into a building. \n INSIGHTS (1) \n804.3.2 Automatic shutoff. \nPower exhausters serving automatically fired appliances shall be electrically connected to each \nappliance to prevent operation of the appliance when the power exhauster is not in operation. \n804.3.3 Termination. \nThe termination of chimneys or vents equipped with power exhausters shall be located not less \nthan 10 feet (3048 mm) from the lot line or from adjacent buildings. The exhaust shall be \ndirected away from the building.",
      "section": "804",
      "index": 429,
      "type": "semantic"
    },
    {
      "id": "chunk_430",
      "text": "--- Page 234 ---\n804.3.4 Horizontal terminations.  \nHorizontal terminations shall comply with the following requirements: \n1. \nWhere located adjacent to walkways, the termination of mechanical draft systems shall be not \nless than 7 feet (2134 mm) above the level of the walkway. \n2. \nVents shall terminate not less than 3 feet (914 mm) above any forced air inlet located within 10 \nfeet (3048 mm). \n3. \nThe vent system shall terminate not less than 4 feet (1219 mm) below, 4 feet (1219 mm) \nhorizontally from or 1 foot (305 mm) above any door, window or gravity air inlet into the \nbuilding. \n4. \nThe vent termination point shall not be located closer than 3 feet (914 mm) to an interior corner \nformed by two walls perpendicular to each other. \n5. \nThe vent termination shall not be mounted directly above or within 3 feet (914 mm) \nhorizontally from an oil tank vent or gas meter. \n6. \nThe bottom of the vent termination shall be located not less than 12 inches (305 mm) above \nfinished grade. \n INSIGHTS (1)",
      "section": "804",
      "index": 430,
      "type": "semantic"
    },
    {
      "id": "chunk_431",
      "text": "--- Page 235 ---\n804.3.5 Vertical terminations.  \nVertical terminations shall comply with the following requirements: \n1. \nWhere located adjacent to walkways, the termination of mechanical draft systems shall be not \nless than 7 feet (2134 mm) above the level of the walkway. \n2. \nVents shall terminate not less than 3 feet (914 mm) above any forced air inlet located within 10 \nfeet (3048 mm) horizontally. \n3. \nWhere the vent termination is located below an adjacent roof structure, the termination point \nshall be located not less than 3 feet (914 mm) from such structure. \n4. \nThe vent shall terminate not less than 4 feet (1219 mm) below, 4 feet (1219 mm) horizontally \nfrom or 1 foot (305 mm) above any door, window or gravity air inlet for the building. \n5. \nA vent cap shall be installed to prevent rain from entering the vent system. \n6. \nThe vent termination shall be located not less than 3 feet (914 mm) horizontally from any \nportion of the roof structure. \n INSIGHTS (1) \n804.3.6 Exhauster connections. \nAn appliance vented by natural draft shall not be connected into a vent, chimney or vent \nconnector on the discharge side of a mechanical flue exhauster.",
      "section": "804",
      "index": 431,
      "type": "semantic"
    },
    {
      "id": "chunk_432",
      "text": "--- Page 236 ---\n804.3.7 Exhauster sizing. \nMechanical flue exhausters and the vent system served shall be sized and installed in \naccordance with the manufacturer\u2019s installation instructions. \n804.3.8 Mechanical draft systems for manually fired appliances and fireplaces. \nA mechanical draft system shall be permitted to be used with manually fired appliances and \nfireplaces where such system complies with all of the following requirements: \n1. \nThe mechanical draft device shall be listed and labeled in accordance with UL 378, and shall be \ninstalled in accordance with the manufacturer\u2019s instructions. \n2. \nA device shall be installed that produces visible and audible warning upon failure of the \nmechanical draft device or loss of electrical power, at any time that the mechanical draft device \nis turned on. This device shall be equipped with a battery backup if it receives power from the \nbuilding wiring. \n3. \nA smoke detector shall be installed in the room with the appliance or fireplace. This device shall \nbe equipped with a battery backup if it receives power from the building wiring.",
      "section": "804",
      "index": 432,
      "type": "semantic"
    },
    {
      "id": "chunk_433",
      "text": "Section 805\n\nFactory-Built Chimneys \n805.1 Listing.  \nFactory-built chimneys shall be listed and labeled and shall be installed and terminated in \naccordance with the manufacturer\u2019s installation instructions. \n INSIGHTS (1)",
      "section": "805",
      "index": 433,
      "type": "semantic"
    },
    {
      "id": "chunk_434",
      "text": "--- Page 237 ---\n805.2 Solid fuel appliances. \nFactory-built chimneys installed in dwelling units with solid fuel-burning appliances shall \ncomply with the Type HT requirements of UL 103 and shall be marked \u201cType HT\u201d and \n\u201cResidential Type and Building Heating Appliance Chimney.\u201d \nException: Chimneys for use with open combustion chamber fireplaces shall comply with \nthe requirements of UL 103 and shall be marked \u201cResidential Type and Building Heating \nAppliance Chimney.\u201d \nChimneys for use with open combustion chamber appliances installed in buildings other \nthan dwelling units shall comply with the requirements of UL 103 and shall be marked \u201cBuilding \nHeating Appliance Chimney\u201d or \u201cResidential Type and Building Heating Appliance Chimney.\u201d \n805.3 Factory-built fireplaces. \nChimneys for use with factory-built fireplaces shall comply with the requirements of UL 127. \n805.4 Factory-built chimney offsets. \nWhere a factory-built chimney assembly incorporates offsets, no part of the chimney shall be at \nan angle of more than 30 degrees (0.52 rad) from vertical at any point in the assembly and the \nchimney assembly shall not include more than four elbows. \n805.5 Support. \nWhere factory-built chimneys are supported by structural members, such as joists and rafters, \nsuch members shall be designed to support the additional load. \n805.6 Medium-heat appliances. \nFactory-built chimneys for medium-heat appliances producing flue gases having a temperature \nabove 1,000\u00b0F (538\u00b0C) measured at the entrance to the chimney shall comply with UL 959.",
      "section": "805",
      "index": 434,
      "type": "semantic"
    },
    {
      "id": "chunk_435",
      "text": "--- Page 238 ---\n805.7 Decorative shrouds. \nDecorative shrouds shall not be installed at the termination of factory-built chimneys except \nwhere such shrouds are listed and labeled for use with the specific factory-built chimney system \nand are installed in accordance with",
      "section": "805",
      "index": 435,
      "type": "semantic"
    },
    {
      "id": "chunk_436",
      "text": "Section 304.1.\n\n805.8 Insulation shield. \nWhere factory-built chimneys pass through insulated assemblies, an insulation shield \nconstructed of steel having a thickness of not less than 0.0187 inch (0.4712 mm) (No. 26 gage) \nshall be installed to provide clearance between the chimney and the insulation material. The \nclearance shall be not less than the clearance to combustibles specified by the chimney \nmanufacturer\u2019s installation instructions. Where chimneys pass through attic space, the shield \nshall terminate not less than 2 inches (51 mm) above the insulation materials and shall be \nsecured in place to prevent displacement. Insulation shields provided as part of a listed \nchimney system shall be installed in accordance with the manufacturer\u2019s instructions.",
      "section": "304.1.",
      "index": 436,
      "type": "semantic"
    },
    {
      "id": "chunk_437",
      "text": "Section 806\n\nMetal Chimneys \n806.1 General. \nMetal chimneys shall be constructed and installed in accordance with NFPA 211. \nChapter 10 Boilers, Water Heaters and \nPressure Vessels \nUser note:\n\n--- Page 239 ---\nAbout this chapter: Chapter 10 addresses boilers, water heaters, expansion tanks and pressure \nvessels in general, such as compressed air vessels. This chapter includes requirements for \ncomponents of hydronic HVAC systems, with the focus being on safety, maintenance, testing and \nsafety control devices.",
      "section": "806",
      "index": 437,
      "type": "semantic"
    },
    {
      "id": "chunk_438",
      "text": "Section 1001\n\nGeneral \n1001.1 Scope.  \nThis chapter shall govern the installation, alteration and repair of boilers, water heaters and \npressure vessels. \nExceptions: \n1. \nPressure vessels used for unheated water supply. \n2. \nPortable unfired pressure vessels and Interstate Commerce Commission containers. \n3. \nContainers for bulk oxygen and medical gas. \n4. \nUnfired pressure vessels having a volume of 5 cubic feet (0.14 m3) or less operating at \npressures not exceeding 250 pounds per square inch (psi) (1724 kPa) and located within \noccupancies of Groups B, F, H, M, R, S and U. \n5. \nPressure vessels used in refrigeration systems that are regulated by Chapter 11 of this code. \n6.\n\n--- Page 240 ---\nPressure tanks used in conjunction with coaxial cables, telephone cables, power cables \nand other similar humidity control systems. \n7. \nAny boiler or pressure vessel subject to inspection by federal or state inspectors. \n INSIGHTS (1)",
      "section": "1001",
      "index": 438,
      "type": "semantic"
    },
    {
      "id": "chunk_439",
      "text": "Section 1002\n\nWater Heaters \n1002.1 General.  \nPotable water heaters and hot water storage tanks shall be listed and labeled and installed in \naccordance with the manufacturer\u2019s instructions, the International Plumbing Code and this \ncode. Water heaters shall be capable of being removed without first removing a permanent \nportion of the building structure. The potable water connections and relief valves for all water \nheaters shall conform to the requirements of the International Plumbing Code. Domestic \nelectric water heaters shall comply with UL 174 or UL 1453. Commercial electric water heaters \nshall comply with UL 1453. Oil-fired water heaters shall comply with UL 732. Solid-fuel-fired \nwater heaters shall comply with UL 2523. Solar thermal water heating systems shall comply \nwith Chapter 14 and ICC 900/SRCC 300. \n INSIGHTS (1) \n1002.2 Water heaters utilized for space heating.  \nWater heaters utilized both to supply potable hot water and provide hot water for space-\nheating applications shall be listed and labeled for such applications by the manufacturer and \nshall be installed in accordance with the manufacturer\u2019s instructions and the International \nPlumbing Code. \n INSIGHTS (1)",
      "section": "1002",
      "index": 439,
      "type": "semantic"
    },
    {
      "id": "chunk_440",
      "text": "--- Page 241 ---\n1002.2.1 Sizing. \nWater heaters utilized for both potable water heating and space-heating applications shall be \nsized to prevent the space-heating load from diminishing the required potable water-heating \ncapacity. \n1002.2.2 Temperature limitation. \nWhere a combination potable water-heating and space-heating system requires water for \nspace heating at temperatures higher than 140\u00b0F (60\u00b0C), a temperature-actuated mixing valve \nthat conforms to ASSE 1017 shall be provided to temper the water supplied to the potable hot \nwater distribution system to a temperature of 140\u00b0F (60\u00b0C) or less. \n1002.3 Supplemental water-heating devices. \nPotable water-heating devices that utilize refrigerant-to-water heat exchangers shall be \napproved and installed in accordance with the International Plumbing Code and the \nmanufacturer\u2019s instructions.",
      "section": "1002",
      "index": 440,
      "type": "semantic"
    },
    {
      "id": "chunk_441",
      "text": "Section 1003\n\nPressure Vessels \n1003.1 General. \nAll pressure vessels, unless otherwise approved, shall be constructed and certified in \naccordance with the ASME Boiler and Pressure Vessel Code, and shall be installed in accordance \nwith the manufacturer\u2019s instructions and nationally recognized standards. Directly fired \npressure vessels shall meet the requirements of",
      "section": "1003",
      "index": 441,
      "type": "semantic"
    },
    {
      "id": "chunk_442",
      "text": "Section 1004.\n\n--- Page 242 ---\n1003.2 Piping.  \nAll piping materials, fittings, joints, connections and devices associated with systems utilized \nin conjunction with pressure vessels shall be designed for the specific application and shall be \napproved. \n INSIGHTS (1) \n1003.3 Welding.  \nWelding on pressure vessels shall be performed by an R-Stamp holder in accordance with the \nNational Board Inspection Code, Part 3 or in accordance with an approved standard. \n INSIGHTS (1)",
      "section": "1004.",
      "index": 442,
      "type": "semantic"
    },
    {
      "id": "chunk_443",
      "text": "Section 1004\n\nBoilers \n1004.1 Standards.  \nBoilers shall be designed, constructed and certified in accordance with the ASME Boiler and \nPressure Vessel Code, Section I or IV. Controls and safety devices for boilers with fuel input \nratings of less than 12,500,000 Btu/hr (3,662,500 W) shall meet the requirements of ASME CSD-\n1. Controls and safety devices for boilers with inputs greater than or equal to 12,500,000 Btu/hr \n(3,662,500 W) shall meet the requirements of NFPA 85. Packaged oil-fired boilers shall be listed \nand labeled in accordance with UL 726. Packaged electric boilers shall be listed and labeled in \naccordance with UL 834. Solid-fuel-fired boilers shall be listed and labeled in accordance with \nUL 2523. \n INSIGHTS (2) \n1004.2 Installation.  \nIn addition to the requirements of this code, the installation of boilers shall conform to the \nmanufacturer\u2019s instructions. Operating instructions of a permanent type shall be attached to",
      "section": "1004",
      "index": 443,
      "type": "semantic"
    },
    {
      "id": "chunk_444",
      "text": "--- Page 243 ---\nthe boiler. Boilers shall have all controls set, adjusted and tested by the installer. The \nmanufacturer\u2019s rating data and the nameplate shall be attached to the boiler. \n INSIGHTS (1) \n1004.3 Working clearance.  \nClearances shall be maintained around boilers, generators, heaters, tanks and related \nequipment and appliances so as to permit inspection, servicing, repair, replacement and \nvisibility of all gauges. Where boilers are installed or replaced, clearance shall be provided to \nallow access for inspection, maintenance and repair. Passageways around all sides of boilers \nshall have an unobstructed width of not less than 18 inches (457 mm), unless otherwise \napproved. \n INSIGHTS (1) \n1004.3.1 Top clearance. \nClearances from the tops of boilers to the ceiling or other overhead obstruction shall be in \naccordance with Table 1004.3.1. \nTABLE 1004.3.1 BOILER TOP CLEARANCES \nBOILER TYPE \nMINIMUM CLEARANCES FROM TOP OF BOILER TO CEILING \nOR OTHER OVERHEAD OBSTRUCTION (feet) \nAll boilers with manholes on top of the boiler except where a \ngreater clearance is required in this table. \n3 \nAll boilers without manholes on top of the boiler except high-\npressure steam boilers and where a greater clearance is required in \nthis table. \n2 \nHigh-pressure steam boilers with steam generating capacity not \nexceeding 5,000 pounds per hour. \n3 \nHigh-pressure steam boilers with steam generating capacity \nexceeding 5,000 pounds per hour. \n7 \nHigh-pressure steam boilers having heating surface not exceeding \n1,000 square feet. \n3",
      "section": "1004",
      "index": 444,
      "type": "semantic"
    },
    {
      "id": "chunk_445",
      "text": "--- Page 244 ---\nHigh-pressure steam boilers having heating surface in excess of \n1,000 square feet. \n7 \nHigh-pressure steam boilers with input not exceeding 5,000,000 \nBtu/h. \n3 \nHigh-pressure steam boilers with input in excess of 5,000,000 Btu/h. \n7 \nSteam-heating boilers and hot water-heating boilers with input \nexceeding 5,000,000 Btu/h. \n3 \nSteam-heating boilers exceeding 5,000 pounds of steam per hour. \n3 \nSteam-heating boilers and hot water-heating boilers having \nheating surface exceeding 1,000 square feet. \n3 \nFor SI: 1 foot = 304.8 mm, 1 square foot = 0.0929 m2, 1 pound per hour = 0.4536 kg/h, 1 Btu/h = 0.293 W. \n1004.4 Mounting. \nEquipment shall be set or mounted on a level base capable of supporting and distributing the \nweight contained thereon. Boilers, tanks and equipment shall be secured in accordance with \nthe manufacturer\u2019s installation instructions. \n1004.5 Floors. \nBoilers shall be mounted on floors of noncombustible construction, unless listed for mounting \non combustible flooring. \n1004.6 Boiler rooms and enclosures.  \nBoiler rooms and enclosures and access thereto shall comply with the International Building \nCode and Chapter 3 of this code. Boiler rooms shall be equipped with a floor drain or other \napproved means for disposing of liquid waste. \n INSIGHTS (1) \n1004.7 Operating adjustments and instructions. \nHot water and steam boilers shall have all operating and safety controls set and operationally \ntested by the installing contractor. A complete control diagram and boiler operating \ninstructions shall be furnished by the installer for each installation.",
      "section": "1004",
      "index": 445,
      "type": "semantic"
    },
    {
      "id": "chunk_446",
      "text": "--- Page 245 ---",
      "section": "1004",
      "index": 446,
      "type": "semantic"
    },
    {
      "id": "chunk_447",
      "text": "Section 1005\n\nBoiler Connections \n1005.1 Valves.  \nEvery boiler or modular boiler shall have a shutoff valve in the supply and return piping. For \nmultiple boiler or multiple modular boiler installations, each boiler or modular boiler shall \nhave individual shutoff valves in the supply and return piping. \nException: Shutoff valves are not required in a system having a single low-pressure steam \nboiler. \n INSIGHTS (1) \n1005.2 Potable water supply. \nThe water supply to all boilers shall be connected in accordance with the International \nPlumbing Code.",
      "section": "1005",
      "index": 447,
      "type": "semantic"
    },
    {
      "id": "chunk_448",
      "text": "Section 1006\n\nSafety and Pressure Relief Valves and Controls \n1006.1 Safety valves for steam boilers. \nSteam boilers shall be protected with a safety valve. \n1006.2 Safety relief valves for hot water boilers. \nHot water boilers shall be protected with a safety relief valve. \n1006.3 Pressure relief for pressure vessels. \nPressure vessels shall be protected with a pressure relief valve or pressure-limiting device as \nrequired by the manufacturer\u2019s installation instructions for the pressure vessel.",
      "section": "1006",
      "index": 448,
      "type": "semantic"
    },
    {
      "id": "chunk_449",
      "text": "--- Page 246 ---\n1006.4 Approval of safety and safety relief valves. \nSafety and safety relief valves shall be listed and labeled, and shall have a minimum rated \ncapacity for the equipment or appliances served. Safety and safety relief valves shall be set at \nnot greater than the nameplate pressure rating of the boiler or pressure vessel. \n1006.5 Installation. \nSafety or relief valves shall be installed directly into the safety or relief valve opening on the \nboiler or pressure vessel. Valves shall not be located on either side of a safety or relief valve \nconnection. The relief valve shall discharge by gravity. \n1006.6 Safety and relief valve discharge.  \nSafety and relief valve discharge pipes shall be of rigid pipe that is approved for the \ntemperature of the system. High-pressure-steam safety valves shall be vented to the outside \nof the structure. The discharge piping serving pressure relief valves, temperature relief valves \nand combinations of such valves shall: \n1. \nNot be directly connected to the drainage system. \n2. \nDischarge through an air break located in the same room as the appliance. \n3. \nNot be smaller than the diameter of the outlet of the valve served and shall discharge full size \nto the air break. \n4.",
      "section": "1006",
      "index": 449,
      "type": "semantic"
    },
    {
      "id": "chunk_450",
      "text": "--- Page 247 ---\nServe a single relief device and shall not connect to piping serving any other relief device or \nequipment. \n5. \nDischarge to the floor, to the pan serving the boiler or storage tank, to a waste receptor or to \nthe outdoors. \n6. \nDischarge in a manner that does not cause personal injury or structural damage. \n7. \nDischarge to a termination point that is readily observable by the building occupants. \n8. \nNot be trapped. \n9. \nBe installed so as to flow by gravity. \n10. \nNot terminate more than 6 inches (152 mm) above the floor or waste receptor. \n11. \nNot have a threaded connection at the end of such piping. \n12. \nNot have valves or tee fittings. \n13. \nBe constructed of those materials listed in",
      "section": "1006",
      "index": 450,
      "type": "semantic"
    },
    {
      "id": "chunk_451",
      "text": "Section 605.4\n\nof the International Plumbing Code or \nmaterials tested, rated and approved for such use in accordance with ASME A112.4.1.\n\n--- Page 248 ---\n INSIGHTS (1) \n1006.7 Boiler safety devices.  \nBoilers shall be equipped with controls and limit devices as required by the manufacturer\u2019s \ninstallation instructions and the conditions of the listing. \n INSIGHTS (1) \n1006.8 Electrical requirements. \nThe power supply to the electrical control system shall be from a two-wire branch circuit that \nhas a grounded conductor, or from an isolation transformer with a two-wire secondary. Where \nan isolation transformer is provided, one conductor of the secondary winding shall be \ngrounded. Control voltage shall not exceed 150 volts nominal, line to line. Control and limit \ndevices shall interrupt the ungrounded side of the circuit. A means of manually disconnecting \nthe control circuit shall be provided and controls shall be arranged so that when deenergized, \nthe burner shall be inoperative. Such disconnecting means shall be capable of being locked in \nthe off position and shall be provided with ready access.",
      "section": "605.4",
      "index": 451,
      "type": "semantic"
    },
    {
      "id": "chunk_452",
      "text": "Section 1007\n\nBoiler Low-Water Cutoff \n1007.1 General.  \nSteam and hot water boilers shall be protected with a low-water cutoff control. \nException: A low-water cutoff is not required for coil-type and water-tube-type boilers \nthat require forced circulation of water through the boiler and that are protected with a \nflow sensing control. \n INSIGHTS (2)\n\n--- Page 249 ---\n1007.2 Operation.  \nLow-water cutoff controls and flow sensing controls required by",
      "section": "1007",
      "index": 452,
      "type": "semantic"
    },
    {
      "id": "chunk_453",
      "text": "Section 1007.1\n\nshall \nautomatically stop the combustion operation of the appliance when the water level drops \nbelow the lowest safe water level as established by the manufacturer or when water circulation \nstops, respectively. \n INSIGHTS (1)",
      "section": "1007.1",
      "index": 453,
      "type": "semantic"
    },
    {
      "id": "chunk_454",
      "text": "Section 1008\n\nBottom Blowoff Valve \n1008.1 General. \nSteam boilers shall be equipped with bottom blowoff valve(s). The valve(s) shall be installed in \nthe opening provided on the boiler. The minimum size of the valve(s) and associated piping \nshall be the size specified by the boiler manufacturer or the size of the boiler blowoff-valve \nopening. Where the maximum allowable working pressure of the boiler exceeds 100 psig (689 \nkPa), two bottom blowoff valves shall be provided consisting of either two slow-opening valves \nin series or one quick-opening valve and one slow-opening valve in series, with the quick-\nopening valve installed closest to the boiler. \n1008.2 Discharge. \nBlowoff valves shall discharge to a safe place of disposal. Where discharging to the drainage \nsystem, the installation shall conform to the International Plumbing Code.\n\n--- Page 250 ---",
      "section": "1008",
      "index": 454,
      "type": "semantic"
    },
    {
      "id": "chunk_455",
      "text": "Section 1009\n\nHot Water Boiler Expansion Tank \n1009.1 Where required. \nAn expansion tank shall be installed in every hot water system. For multiple boiler installations, \nnot less than one expansion tank is required. Expansion tanks shall be of the closed or open \ntype. Tanks shall be rated for the pressure of the hot water system. \nException: Expansion tanks shall not be required in the collector loop of drain-back \nsystems. \n1009.2 Closed-type expansion tanks. \nClosed-type expansion tanks shall be installed in accordance with the manufacturer\u2019s \ninstructions. Expansion tanks for systems designed to have an operating pressure in excess of \n30 psi (207 kPa) shall be constructed and certified in accordance with the ASME Boiler and \nPressure Vessel Code. The size of the tank shall be based on the capacity of the hot-water-\nheating system. The minimum size of the tank shall be determined in accordance with the \nfollowing equation where all necessary information is known: \n(Equation 10-1)Vt=(0.00041T\u22120.0466)Vs(PaPf)\u2212(PaPo) \n \nFor SI: \nVt=(0.000738T\u22120.03348)Vs(PaPf)\u2212(PaPo) \nwhere: \nVt =Minimum volume of tanks (gallons) (L). \nVs =Volume of system, not including expansion tanks (gallons) (L). \nT =Average operating temperature (\u00b0F) (\u00b0C). \nPa =Atmospheric pressure (psi) (kPa). \nP\u0192 =Fill pressure (psi) (kPa). \nPo =Maximum operating pressure (psi) (kPa).",
      "section": "1009",
      "index": 455,
      "type": "semantic"
    },
    {
      "id": "chunk_456",
      "text": "--- Page 251 ---\nWhere all necessary information is not known, the minimum size of the tank shall be \ndetermined from Table 1009.2. \nTABLE 1009.2 CLOSED-TYPE EXPANSION TANK SIZING \nSYSTEM VOLUME IN GALLONS \nTANK CAPACITIES IN GALLONS \nPressurized Diaphragm Type \nNonpressurized Type \n100 \n9 \n15 \n200 \n17 \n30 \n300 \n25 \n45 \n400 \n33 \n60 \n500 \n42 \n75 \n1,000 \n83 \n150 \n2,000 \n165 \n300 \nFor SI: 1 gallon = 3.795 L. \n1009.3 Open-type expansion tanks. \nOpen-type expansion tanks shall be located not less than 4 feet (1219 mm) above the highest \nheating element. The tank shall be adequately sized for the hot water system. An overflow with \na minimum diameter of 1 inch (25 mm) shall be installed at the top of the tank. The overflow \nshall discharge to the drainage system in accordance with the International Plumbing Code.",
      "section": "1009",
      "index": 456,
      "type": "semantic"
    },
    {
      "id": "chunk_457",
      "text": "Section 1010\n\nGauges \n1010.1 Hot water boiler gauges. \nEvery hot water boiler shall have a pressure gauge and a temperature gauge, or a combination \npressure and temperature gauge. The gauges shall indicate the temperature and pressure \nwithin the normal range of the system\u2019s operation. \n1010.2 Steam boiler gauges.  \nEvery steam boiler shall have a water-gauge glass and a pressure gauge. The pressure gauge \nshall indicate the pressure within the normal range of the system\u2019s operation.\n\n--- Page 252 ---\n INSIGHTS (1) \n1010.2.1 Water-gauge glass. \nThe gauge glass shall be installed so that the midpoint is at the normal boiler water level.",
      "section": "1010",
      "index": 457,
      "type": "semantic"
    },
    {
      "id": "chunk_458",
      "text": "Section 1011\n\nTests \n1011.1 Tests. \nUpon completion of the assembly and installation of boilers and pressure vessels, acceptance \ntests shall be conducted in accordance with the requirements of the ASME Boiler and Pressure \nVessel Code or the manufacturer\u2019s requirements, and such tests shall be approved. A copy of all \ntest documents along with all manufacturer\u2019s data reports required by the ASME Boiler and \nPressure Vessel Code shall be submitted to the code official. \n1011.2 Test gauges. \nAn indicating test gauge shall be connected directly to the boiler or pressure vessel where it is \nvisible to the operator throughout the duration of the test. The pressure gauge scale shall be \ngraduated over a range of not less than one and one-half times and not greater than four times \nthe maximum test pressure. Gauges utilized for testing shall be calibrated and certified by the \ntest operator. \nChapter 11 Refrigeration \nUser note: \nAbout this chapter: Chapter 11 provides for the protection of life and property from the \npotential fire and health hazards associated with refrigerant chemicals and the machinery that\n\n--- Page 253 ---\ncontains such chemicals. Some refrigerants are toxic, some are flammable and some are both. \nThis chapter refers to the International Fire Code\u00ae, ASHRAE 15 and IIAR standards 2 through 5.",
      "section": "1011",
      "index": 458,
      "type": "semantic"
    },
    {
      "id": "chunk_459",
      "text": "Section 1101\n\nGeneral  \n INSIGHTS (1) \n1101.1 Scope.  \nThis chapter shall govern the design, installation, construction and repair of refrigeration \nsystems that vaporize and liquefy a fluid during the refrigerating cycle. Permanently installed \nrefrigerant storage systems and other components shall be considered as part of the \nrefrigeration system to which they are attached. \n INSIGHTS (2) \n1101.1.1 Refrigerants Other than Ammonia.  \nRefrigerant piping design and installation for systems containing a refrigerant other than \nammonia, including pressure vessels and pressure relief devices, shall comply with this \nchapter and ASHRAE 15. \n INSIGHTS (2) \n1101.1.2 Ammonia refrigerant.  \nRefrigeration systems using ammonia as the refrigerant shall comply with IIAR 2, IIAR 3, IIAR 4 \nand IIAR 5 and shall not be required to comply with this chapter. \n INSIGHTS (2) \n1101.2 Factory-built equipment and appliances.  \nListed and labeled self-contained, factory-built equipment and appliances shall be tested in \naccordance with the applicable standards specified in Table 1101.2. Such equipment and",
      "section": "1101",
      "index": 459,
      "type": "semantic"
    },
    {
      "id": "chunk_460",
      "text": "--- Page 254 ---\nappliances are deemed to meet the design, manufacture and factory test requirements of this \ncode if installed in accordance with their listing and the manufacturer\u2019s instructions. \n INSIGHTS (3) \nTABLE 1101.2 FACTORY\u2013BUILT EQUIPMENT AND APPLIANCES \nEQUIPMENT \nSTANDARDS \nRefrigeration fittings, including press-connect, flared and threaded \nUL 109 and UL 207 \nAir-conditioning equipment \nUL 1995 or UL/CSA 60335-2-40 \nPackaged terminal air conditioners and heat pumps \nUL 484 or UL/CSA 60335-2-40 \nSplit-system air conditioners and heat pumps \nUL 1995 or UL/CSA 60335-2-40 \nDehumidifiers \nUL 474 or UL/CSA 60335-2-40 \nUnit coolers \nUL 412 or UL/CSA 60335-2-89 \nCommercial refrigerators, freezers, beverage coolers and walk-in coolers \nUL 471 or UL/CSA 60335-2-89 \nRefrigerating units and walk-in coolers \nUL 427 or UL 60335-2-89 \nRefrigerant-containing components and accessories \nUL 207 \n1101.3 Protection. \nAny portion of a refrigeration system that is subject to physical damage shall be protected in \nan approved manner. \n1101.4 Water connection. \nWater supply and discharge connections associated with refrigeration systems shall be made \nin accordance with this code and the International Plumbing Code. \n1101.5 Fuel gas connection. \nFuel gas devices, equipment and appliances used with refrigeration systems shall be installed \nin accordance with the International Fuel Gas Code. \n\u27a1",
      "section": "1101",
      "index": 460,
      "type": "semantic"
    },
    {
      "id": "chunk_461",
      "text": "--- Page 255 ---\n1101.6 Maintenance.  \nMechanical refrigeration systems shall be maintained in proper operating condition, free from \naccumulations of oil, dirt, waste, excessive corrosion, other debris and leaks. \n INSIGHTS (2) \n1101.7 Change in refrigerant type. \nThe type of refrigerant in refrigeration systems having a refrigerant circuit containing more \nthan 220 pounds (99.8 kg) of Group A1 or 30 pounds (13.6 kg) of any other group refrigerant \nshall not be changed without prior notification to the code official and compliance with the \napplicable code provisions for the new refrigerant type. \n[F] 1101.8 Refrigerant discharge. \nNotification of refrigerant discharge shall be provided in accordance with the International Fire \nCode. \n1101.9 Locking access port caps.  \nRefrigerant circuit access ports located outdoors shall be fitted with locking-type tamper-\nresistant caps or shall be otherwise secured to prevent unauthorized access. \nException: This section shall not apply to refrigerant circuit access ports on equipment \ninstalled in controlled areas such as on roofs with locked access hatches or doors. \n INSIGHTS (1)",
      "section": "1101",
      "index": 461,
      "type": "semantic"
    },
    {
      "id": "chunk_462",
      "text": "Section 1102\n\nSystem Requirements  \n INSIGHTS (1) \n1102.1 General. \nThe system classification, allowable refrigerants, maximum quantity, enclosure requirements, \nlocation limitations, and field pressure test requirements shall be determined as follows:\n\n--- Page 256 ---\n1. \nDetermine the refrigeration system\u2019s classification, in accordance with",
      "section": "1102",
      "index": 462,
      "type": "semantic"
    },
    {
      "id": "chunk_463",
      "text": "Section 1103.3.\n\n2. \nDetermine the refrigerant classification in accordance with",
      "section": "1103.3.",
      "index": 463,
      "type": "semantic"
    },
    {
      "id": "chunk_464",
      "text": "Section 1103.1.\n\n3. \nDetermine the maximum allowable quantity of refrigerant in accordance with",
      "section": "1103.1.",
      "index": 464,
      "type": "semantic"
    },
    {
      "id": "chunk_465",
      "text": "Section 1104\n\n, \nbased on type of refrigerant, system classification and occupancy. \n4. \nDetermine the system enclosure requirements in accordance with",
      "section": "1104",
      "index": 465,
      "type": "semantic"
    },
    {
      "id": "chunk_466",
      "text": "Section 1104.\n\n5. \nRefrigeration equipment and appliance location and installation shall be subject to the \nlimitations of Chapter 3. \n6. \nNonfactory-tested, field-erected equipment and appliances shall be pressure tested in \naccordance with",
      "section": "1104.",
      "index": 466,
      "type": "semantic"
    },
    {
      "id": "chunk_467",
      "text": "Section 1108.\n\n1102.2 Refrigerants.  \nThe refrigerant shall be that which the equipment or appliance was designed to utilize or \nconverted to utilize. Refrigerants not identified in Table 1103.1 shall be approved before use. \n INSIGHTS (1) \n1102.2.1 Mixing. \nRefrigerants, including refrigerant blends, with different designations in ASHRAE 34 shall not \nbe mixed in a system.\n\n--- Page 257 ---\nException: Addition of a second refrigerant is allowed where permitted by the equipment \nor appliance manufacturer to improve oil return at low temperatures. The refrigerant and \namount added shall be in accordance with the manufacturer\u2019s instructions. \n1102.2.2 Purity. \nRefrigerants used in refrigeration systems shall be new, recovered or reclaimed refrigerants in \naccordance with",
      "section": "1108.",
      "index": 467,
      "type": "semantic"
    },
    {
      "id": "chunk_468",
      "text": "Section 1102.2.2\n\n.1, 1102.2.2.2 or 1102.2.2.3. Where required by the equipment \nor appliance owner or the code official, the installer shall furnish a signed declaration that the \nrefrigerant used meets the requirements of",
      "section": "1102.2.2",
      "index": 468,
      "type": "semantic"
    },
    {
      "id": "chunk_469",
      "text": "Section 1102.2.2\n\n.1, 1102.2.2.2 or 1102.2.2.3. \nException: The refrigerant used shall meet the purity specifications set by the \nmanufacturer of the equipment or appliance in which such refrigerant is used where such \nspecifications are different from that specified in Sections 1102.2.2.1, 1102.2.2.2 and \n1102.2.2.3. \n1102.2.2.1 New refrigerants. \nRefrigerants shall be of a purity level specified by the equipment or appliance manufacturer. \n1102.2.2.2 Recovered refrigerants.  \nRefrigerants that are recovered from refrigeration and air-conditioning systems shall not be \nreused in other than the system from which they were recovered and in other systems of the \nsame owner. Recovered refrigerants shall be filtered and dried before reuse. Recovered \nrefrigerants that show clear signs of contamination shall not be reused unless reclaimed in \naccordance with",
      "section": "1102.2.2",
      "index": 469,
      "type": "semantic"
    },
    {
      "id": "chunk_470",
      "text": "Section 1102.2.2\n\n.3. \n INSIGHTS (1)\n\n--- Page 258 ---\n1102.2.2.3 Reclaimed refrigerants. \nUsed refrigerants shall not be reused in a different owner\u2019s equipment or appliances unless \ntested and found to meet the purity requirements of AHRI 700. Contaminated refrigerants shall \nnot be used unless reclaimed and found to meet the purity requirements of AHRI 700. \n1102.3 Access port protection. \nRefrigerant access ports shall be protected in accordance with",
      "section": "1102.2.2",
      "index": 470,
      "type": "semantic"
    },
    {
      "id": "chunk_471",
      "text": "Section 1101.9\n\nwhenever \nrefrigerant is added to or recovered from refrigeration or air-conditioning systems.",
      "section": "1101.9",
      "index": 471,
      "type": "semantic"
    },
    {
      "id": "chunk_472",
      "text": "Section 1103\n\nRefrigeration System Classification  \n INSIGHTS (1) \n1103.1 Refrigerant classification.  \nRefrigerants shall be classified in accordance with ASHRAE 34 as listed in Table 1103.1. \n INSIGHTS (4) \nTABLE 1103.1 REFRIGERANT CLASSIFICATION, AMOUNT AND OEL \nCHEMICAL \nREFRIGERAN\nT \nFORMULA \nCHEMICAL NAME OF BLEND \nREFRIGERANT \nCLASSIFICATIO\nN \nAMOUNT OF \nREFRIGERANT PER \nOCCUPIED SPACE \n[F] \nDEGRE\nES OF \nHAZAR\nDa \nPou\nnds \nper \n1,00\n0 \ncubi\nc \nfeet \nppm \ng\n/\nm\n3 \nOE\nLe \nR-11d \nCCl3F \ntrichlorofluoromethane \nA1 \n0.39 \n1,10\n0 \n6\n.\n2 \nC1,\n000 \n2-0-0b",
      "section": "1103",
      "index": 472,
      "type": "semantic"
    },
    {
      "id": "chunk_473",
      "text": "--- Page 259 ---\nR-12d \nCCl2F2 \ndichlorodifluoromethane \nA1 \n5.6 \n18,0\n00 \n9\n0 \n1,0\n00 \n2-0-0b \nR-13d \nCClF3 \nchlorotrifluoromethane \nA1 \n\u2014 \n\u2014 \n\u2014 \n1,0\n00 \n2-0-0b \nR-13B1d \nCBrF3 \nbromotrifluoromethane \nA1 \n\u2014 \n\u2014 \n\u2014 \n1,0\n00 \n2-0-0b \nR-14 \nCF4 \ntetrafluoromethane (carbon \ntetrafluoride) \nA1 \n25 \n110,\n000 \n4\n0\n0 \n1,0\n00 \n2-0-0b \nR-22 \nCHClF2 \nchlorodifluoromethane \nA1 \n13 \n59,0\n00 \n2\n1\n0 \n1,0\n00 \n2-0-0b \nR-23 \nCHF3 \ntrifluoromethane \n(fluoroform) \nA1 \n7.3 \n41,0\n00 \n1\n2\n0 \n1,0\n00 \n2-0-0b \nR-30 \nCH2Cl2 \ndichloromethane \n(methylene chloride) \nB1 \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n\u2014 \nR-32 \nCH2F2 \ndifluoromethane (methylene \nfluoride) \nA2c \n4.8 \n36,0\n00 \n7\n7 \n1,0\n00 \n1-4-0 \nR-40 \nCH3Cl \nchloromethane (methyl \nchloride) \nB2 \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n\u2014 \nR-50 \nCH4 \nmethane \nA3 \n\u2014 \n\u2014 \n\u2014 \n1,0\n00 \n\u2014 \nR-113d \nCCl2FCClF2 \n1,1,2-trichloro-1,2,2-\ntrifluoroethane \nA1 \n1.2 \n2,60\n0 \n2\n0 \n1,0\n00 \n2-0-0b \nR-114d \nCClF2CClF2 \n1,2-dichloro-1,1,2,2-\ntetrafluoroethane \nA1 \n8.7 \n20,0\n00 \n1\n4\n0 \n1,0\n00 \n2-0-0b \nR-115 \nCClF2CF3 \nchloropentafluoroethane \nA1 \n47 \n120,\n000 \n7\n6\n0 \n1,0\n00 \n\u2014 \nR-116 \nCF3CF3 \nhexafluoroethane \nA1 \n34 \n97,0\n00 \n5\n5\n0 \n1,0\n00 \n1-0-0 \nR-123 \nCHCl2CF3 \n2,2-dichloro-1,1,1-\ntrifluoroethane \nB1 \n3.5 \n9,10\n0 \n5\n7 \n50 \n2-0-0b \nR-124 \nCHClFCF3 \n2-chloro-1,1,1,2-\ntetrafluoroethane \nA1 \n3.5 \n10,0\n00 \n5\n6 \n1,0\n00 \n2-0-0b",
      "section": "1103",
      "index": 473,
      "type": "semantic"
    },
    {
      "id": "chunk_474",
      "text": "--- Page 260 ---\nR-125 \nCHF2CF3 \npentafluoroethane \nA1 \n23 \n75,0\n00 \n3\n7\n0 \n1,0\n00 \n2-0-0b \nR-134a \nCH2FCF3 \n1,1,1,2-tetrafluoroethane \nA1 \n13 \n50,0\n00 \n2\n1\n0 \n1,0\n00 \n2-0-0b \nR-141b \nCH3CCl2F \n1,1-dichloro-1-fluoroethane \n\u2014 \n0.78 \n2,60\n0 \n1\n2 \n500 \n2-1-0 \nR-142b \nCH3CClF2 \n1-chloro-1, 1-difluoroethane \nA2 \n5.1 \n20,0\n00 \n8\n3 \n1,0\n00 \n2-4-0 \nR-143a \nCH3CF3 \n1,1,1-trifluoroethane \nA2c \n4.5 \n21,0\n00 \n7\n0 \n1,0\n00 \n2-0-0b \nR-152a \nCH3CHF2 \n1,1-difluoroethane \nA2 \n2.0 \n12,0\n00 \n3\n2 \n1,0\n00 \n1-4-0 \nR-170 \nCH3CH3 \nethane \nA3 \n0.54 \n7,00\n0 \n8\n.\n7 \n1,0\n00 \n2-4-0 \nR-E170 \nCH3OCH3 \nMethoxymethane (dimethyl \nether) \nA3 \n1.0 \n8,50\n0 \n1\n6 \n1,0\n00 \n\u2014 \nR-218 \nCF3CF2CF3 \noctafluoropropane \nA1 \n43 \n90,0\n00 \n6\n9\n0 \n1,0\n00 \n2-0-0b \nR-227ea \nCF3CHFCF3 \n1,1,1,2,3,3,3-\nheptafluoropropane \nA1 \n36 \n84,0\n00 \n5\n8\n0 \n1,0\n00 \n\u2014 \nR-236fa \nCF3CH2CF3 \n1,1,1,3,3,3-\nhexafluoropropane \nA1 \n21 \n55,0\n00 \n3\n4\n0 \n1,0\n00 \n2-0-0b \nR-245fa \nCHF2CH2CF3 \n1,1,1,3,3-\npentafluoropropane \nB1 \n12 \n34,0\n00 \n1\n9\n0 \n300 \n2-0-0b \nR-290 \nCH3CH2CH3 \npropane \nA3 \n0.56 \n5,30\n0 \n9\n.\n5 \n1,0\n00 \n2-4-0 \nR-C318 \n-(CF2)4- \noctafluorocyclobutane \nA1 \n41 \n80,0\n00 \n6\n6\n0 \n1,0\n00 \n\u2014",
      "section": "1103",
      "index": 474,
      "type": "semantic"
    },
    {
      "id": "chunk_475",
      "text": "--- Page 261 ---\nR-400d \nzeotrope \nR-12/114 (50.0/50.0) \nA1 \n10 \n28,0\n00 \n1\n6\n0 \n1,0\n00 \n2-0-0b \nR-400d \nzeotrope \nR-12/114 (60.0/40.0) \nA1 \n11 \n30,0\n00 \n1\n7\n0 \n1,0\n00 \n\u2014 \nR-401A \nzeotrope \nR-22/152a/124 \n(53.0/13.0/34.0) \nA1 \n6.6 \n27,0\n00 \n1\n1\n0 \n1,0\n00 \n2-0-0b \nR-401B \nzeotrope \nR-22/152a/124 \n(61.0/11.0/28.0) \nA1 \n7.2 \n30,0\n00 \n1\n2\n0 \n1,0\n00 \n2-0-0b \nR-401C \nzeotrope \nR-22/152a/124 \n(33.0/15.0/52.0) \nA1 \n5.2 \n20,0\n00 \n8\n4 \n1,0\n00 \n2-0-0b \nR-402A \nzeotrope \nR-125/290/22 (60.0/2.0/38.0) \nA1 \n17 \n66,0\n00 \n2\n7\n0 \n1,0\n00 \n2-0-0b \nR-402B \nzeotrope \nR-125/290/22 (38.0/2.0/60.0) \nA1 \n15 \n63,0\n00 \n2\n4\n0 \n1,0\n00 \n2-0-0b \nR-403A \nzeotrope \nR-290/22/218 (5.0/75.0/20.0) \nA2 \n7.6 \n33,0\n00 \n1\n2\n0 \n1,0\n00 \n2-0-0b \nR-403B \nzeotrope \nR-290/22/218 (5.0/56.0/39.0) \nA1 \n18 \n70,0\n00 \n2\n9\n0 \n1,0\n00 \n2-0-0b \nR-404A \nzeotrope \nR-125/143a/134a \n(44.0/52.0/4.0) \nA1 \n31 \n130,\n000 \n5\n0\n0 \n1,0\n00 \n2-0-0b \nR-405A \nzeotrope \nR-22/152a/142b/C318 \n(45.0/7.0/5.5/42.5) \n\u2014 \n16 \n57,0\n00 \n2\n6\n0 \n1,0\n00 \n\u2014 \nR-406A \nzeotrope \nR-22/600a/142b \n(55.0/4.0/41.0) \nA2 \n4.7 \n21,0\n00 \n2\n5 \n1,0\n00 \n\u2014 \nR-407A \nzeotrope \nR-32/125/134a \n(20.0/40.0/40.0) \nA1 \n19 \n83,0\n00 \n3\n0\n0 \n1,0\n00 \n2-0-0b",
      "section": "1103",
      "index": 475,
      "type": "semantic"
    },
    {
      "id": "chunk_476",
      "text": "--- Page 262 ---\nR-407B \nzeotrope \nR-32/125/134a \n(10.0/70.0/20.0) \nA1 \n21 \n79,0\n00 \n3\n3\n0 \n1,0\n00 \n2-0-0b \nR-407C \nzeotrope \nR-32/125/134a \n(23.0/25.0/52.0) \nA1 \n18 \n81,0\n00 \n2\n9\n0 \n1,0\n00 \n2-0-0b \nR-407D \nzeotrope \nR-32/125/134a \n(15.0/15.0/70.0) \nA1 \n16 \n68,0\n00 \n2\n5\n0 \n1,0\n00 \n2-0-0b \nR-407E \nzeotrope \nR-32/125/134a \n(25.0/15.0/60.0) \nA1 \n17 \n80,0\n00 \n2\n8\n0 \n1,0\n00 \n2-0-0b \nR-407F \nzeotrope \nR-32/125/134a \n(30.0/30.0/40.0) \nA1 \n20 \n95,0\n00 \n3\n2\n0 \n1,0\n00 \n\u2014 \nR-407G \nzeotrope \nR-32/125/134a (2.5/2.5/95.0) \nA1 \n13 \n52,0\n00 \n2\n1\n0 \n1,0\n00 \n\u2014 \nR-407H \nzeotrope \nR-32/125/134a \n(32.5/15.0/52.5) \nA1 \n19 \n92,0\n00 \n3\n0\n0 \n1,0\n00 \n\u2014 \nR-408A \nzeotrope \nR-125/143a/22 \n(7.0/46.0/47.0) \nA1 \n21 \n95,0\n00 \n3\n4\n0 \n1,0\n00 \n2-0-0b \nR-409A \nzeotrope \nR-22/124/142b \n(60.0/25.0/15.0) \nA1 \n7.1 \n29,0\n00 \n1\n1\n0 \n1,0\n00 \n2-0-0b \nR-409B \nzeotrope \nR-22/124/142b \n(65.0/25.0/10.0) \nA1 \n7.3 \n30,0\n00 \n1\n2\n0 \n1,0\n00 \n2-0-0b \nR-410A \nzeotrope \nR-32/125 (50.0/50.0) \nA1 \n26 \n140,\n000 \n4\n2\n0 \n1,0\n00 \n2-0-0b \nR-410B \nzeotrope \nR-32/125 (45.0/55.0) \nA1 \n27 \n140,\n000 \n4\n3\n0 \n1,0\n00 \n2-0-0b \nR-411A \nzeotrope \nR-127/22/152a \n(1.5/87.5/11.0) \nA2 \n2.9 \n14,0\n00 \n4\n6 \n990 \n\u2014",
      "section": "1103",
      "index": 476,
      "type": "semantic"
    },
    {
      "id": "chunk_477",
      "text": "--- Page 263 ---\nR-411B \nzeotrope \nR-1270/22/152a \n(3.0/94.0/3.0) \nA2 \n2.8 \n13,0\n00 \n4\n5 \n980 \n\u2014 \nR-412A \nzeotrope \nR-22/218/142b \n(70.0/5.0/25.0) \nA2 \n5.1 \n22,0\n00 \n8\n2 \n1,0\n00 \n\u2014 \nR-413A \nzeotrope \nR-218/134a/600a \n(9.0/88.0/3.0) \nA2 \n5.8 \n22,0\n00 \n9\n4 \n1,0\n00 \n\u2014 \nR-414A \nzeotrope \nR-22/124/600a/142b \n(51.0/28.5/4.0/16.5) \nA1 \n6.4 \n26,0\n00 \n1\n0\n0 \n1,0\n00 \n\u2014 \nR-414B \nzeotrope \nR-22/124/600a/142b \n(50.0/39.0/1.5/9.5) \nA1 \n6.0 \n23,0\n00 \n9\n5 \n1,0\n00 \n\u2014 \nR-415A \nzeotrope \nR-22/152a (82.0/18.0) \nA2 \n2.9 \n14,0\n00 \n4\n7 \n1,0\n00 \n\u2014 \nR-415B \nzeotrope \nR-22/152a (25.0/75.0) \nA2 \n2.1 \n12,0\n00 \n3\n4 \n1,0\n00 \n\u2014 \nR-416A \nzeotrope \nR-134a/124/600 \n(59.0/39.5/1.5) \nA1 \n3.9 \n14,0\n00 \n6\n2 \n1,0\n00 \n2-0-0b \nR-417A \nzeotrope \nR-125/134a/600 \n(46.6/50.0/3.4) \nA1 \n3.5 \n13,0\n00 \n5\n6 \n1,0\n00 \n2-0-0b \nR-417B \nzeotrope \nR-125/134a/600 \n(79.0/18.3/2.7) \nA1 \n4.3 \n15,0\n00 \n7\n0 \n1,0\n00 \n\u2014 \nR-417C \nzeotrope \nR-125/134a/600 \n(19.5/78.8/1.7) \nA1 \n5.4 \n21,0\n00 \n8\n7 \n1,0\n00 \n\u2014 \nR-418A \nzeotrope \nR-290/22/152a (1.5/96.0/2.5) \nA2 \n4.8 \n22,0\n00 \n7\n7 \n1,0\n00 \n\u2014 \nR-419A \nzeotrope \nR-125/134a/E170 \n(77.0/19.0/4.0) \nA2 \n4.2 \n15,0\n00 \n6\n7 \n1,0\n00 \n\u2014 \nR-419B \nzeotrope \nR-125/134a/E170 \n(48.5/48.0/3.5) \nA2 \n4.6 \n17,0\n00 \n7\n4 \n1,0\n00 \n\u2014 \nR-420A \nzeotrope \nR-134a/142b (88.0/12.0) \nA1 \n12 \n45,0\n00 \n1\n9\n0 \n1,0\n00 \n2-0-0b \nR-421A \nzeotrope \nR-125/134a (58.0/42.0) \nA1 \n17 \n61,0\n00 \n2\n8\n0 \n1,0\n00 \n2-0-0b \nR-421B \nzeotrope \nR-125/134a (85.0/15.0) \nA1 \n21 \n69,0\n00 \n3\n3\n0 \n1,0\n00 \n2-0-0b",
      "section": "1103",
      "index": 477,
      "type": "semantic"
    },
    {
      "id": "chunk_478",
      "text": "--- Page 264 ---\nR-422A \nzeotrope \nR-125/134a/600a \n(85.1/11.5/3.4) \nA1 \n18 \n63,0\n00 \n2\n9\n0 \n1,0\n00 \n2-0-0b \nR-422B \nzeotrope \nR-125/134a/600a \n(55.0/42.0/3.0) \nA1 \n16 \n56,0\n00 \n2\n5\n0 \n1,0\n00 \n2-0-0b \nR-422C \nzeotrope \nR-125/134a/600a \n(82.0/15.0/3.0) \nA1 \n18 \n62,0\n00 \n2\n9\n0 \n1,0\n00 \n2-0-0b \nR-422D \nzeotrope \nR-125/134a/600a \n(65.1/31.5/3.4) \nA1 \n16 \n58,0\n00 \n2\n6\n0 \n1,0\n00 \n2-0-0b \nR-422E \nzeotrope \nR-125/134a/600a \n(58.0/39.3/2.7) \nA1 \n16 \n57,0\n00 \n2\n6\n0 \n1,0\n00 \n\u2014 \nR-423A \nzeotrope \nR-134a/227ea (52.5/47.5) \nA1 \n19 \n59,0\n00 \n3\n1\n0 \n1,0\n00 \n2-0-0b \nR-424A \nzeotrope \nR-125/134a/600a/600/601a \n(50.5/47.0/0.9/1.0/0.6) \nA1 \n6.2 \n23,0\n00 \n1\n0\n0 \n970 \n2-0-0b \nR-425A \nzoetrope \nR-32/134a/227ea \n(18.5/69.5/12.0) \nA1 \n16 \n72,0\n00 \n2\n6\n0 \n1,0\n00 \n2-0-0b \nR-426A \nzeotrope \nR-125/134a/600a/601a \n(5.1/93.0/1.3/0.6) \nA1 \n5.2 \n20,0\n00 \n8\n3 \n990 \n\u2014 \nR-427A \nzeotrope \nR-32/125/143a/134a \n(15.0/25.0/10.0/50.0) \nA1 \n18 \n79,0\n00 \n2\n9\n0 \n1,0\n00 \n2-1-0 \nR-428A \nzeotrope \nR-125/143a/290/600a \n(77.5/20.0/0.6/1.9) \nA1 \n23 \n83,0\n00 \n3\n7\n0 \n1,0\n00 \n\u2014 \nR-429A \nzeotrope \nR-E170/152a/600a \n(60.0/10.0/30.0) \nA3 \n0.81 \n6,30\n0 \n1\n3 \n1,0\n00 \n\u2014 \nR-430A \nzeotrope \nR-152a/600a (76.0/24.0) \nA3 \n1.3 \n8,00\n0 \n2\n1 \n1,0\n00 \n\u2014 \nR-431A \nzeotrope \nR-290/152a (71.0/29.0) \nA3 \n0.69 \n5,50\n0 \n1\n1 \n1,0\n00 \n\u2014",
      "section": "1103",
      "index": 478,
      "type": "semantic"
    },
    {
      "id": "chunk_479",
      "text": "--- Page 265 ---\nR-432A \nzeotrope \nR-1270/E170 (80.0/20.0) \nA3 \n0.13 \n1,20\n0 \n2\n.\n1 \n700 \n\u2014 \nR-433A \nzeotrope \nR-1270/290 (30.0/70.0) \nA3 \n0.34 \n3,10\n0 \n5\n.\n5 \n880 \n\u2014 \nR-433B \nzeotrope \nR-1270/290 (5.0-95.0) \nA3 \n0.51 \n4,50\n0 \n8\n.\n1 \n950 \n\u2014 \nR-433C \nzeotrope \nR-1270/290 (25.0-75.0) \nA3 \n0.41 \n3,60\n0 \n6\n.\n6 \n790 \n\u2014 \nR-434A \nzeotrope \nR-125/143a/600a \n(63.2/18.0/16.0/2.8) \nA1 \n20 \n73,0\n00 \n3\n2\n0 \n1,0\n00 \n\u2014 \nR-435A \nzeotrope \nR-E170/152a (80.0/20.0) \nA3 \n1.1 \n8,50\n0 \n1\n7 \n1,0\n00 \n\u2014 \nR-436A \nzeotrope \nR-290/600a (56.0/44.0) \nA3 \n0.50 \n4,00\n0 \n8\n.\n1 \n1,0\n00 \n\u2014 \nR-436B \nzeotrope \nR-290/600a (52.0/48.0) \nA3 \n0.51 \n4,00\n0 \n8\n.\n1 \n1,0\n00 \n\u2014 \nR-437A \nzeotrope \nR-125/134a/600/601 \n(19.5/78.5/1.4/0.6) \nA1 \n5.0 \n19,0\n00 \n8\n2 \n990 \n\u2014 \nR-438A \nzeotrope \nR-32/125/134a/600/601a \n(8.5/45.0/44.2/1.7/0.6) \nA1 \n4.9 \n20,0\n00 \n7\n9 \n990 \n\u2014 \nR-439A \nzeotrope \nR-32/125/600a \n(50.0/47.0/3.0) \nA2 \n4.7 \n26,0\n00 \n7\n6 \n990 \n\u2014 \nR-440A \nzeotrope \nR-290/134a/152a \n(0.6/1.6/97.8) \nA2 \n1.9 \n12,0\n00 \n3\n1 \n1,0\n00 \n\u2014 \nR-441A \nzeotrope \nR-170/290/600a/600 \n(3.1/54.8/6.0/36.1) \nA3 \n0.39 \n3,20\n0 \n6\n.\n3 \n1,0\n00 \n\u2014 \nR-442A \nzeotrope \nR-32/125/134a/152a/227ea \n(31.0/31.0/30.0/3.0/5.0) \nA1 \n21 \n100,\n000 \n3\n3\n0 \n1,0\n00 \n\u2014",
      "section": "1103",
      "index": 479,
      "type": "semantic"
    },
    {
      "id": "chunk_480",
      "text": "--- Page 266 ---\nR-443A \nzeotrope \nR-1270/290/600a \n(55.0/40.0/5.0) \nA3 \n0.19 \n1,70\n0 \n3\n.\n1 \n580 \n\u2014 \nR-444A \nzeotrope \nR-32/152a/1234ze(E) \n(12.0/5.0/83.0) \nA2c \n5.1 \n21,0\n00 \n8\n1 \n850 \n\u2014 \nR-444B \nzeotrope \nR-32/152a/1234ze(E) \n(41.5/10.0/48.5) \nA2c \n4.3 \n23,0\n00 \n6\n9 \n890 \n\u2014 \nR-445A \nzeotrope \nR-744/134a/1234ze(E) \n(6.0/9.0/85.0) \nA2c \n4.2 \n16,0\n00 \n6\n7 \n930 \n\u2014 \nR-446A \nzeotrope \nR-32/1234ze(E)/600 \n(68.0/29.0/3.0) \nA2c \n2.5 \n16,0\n00 \n3\n9 \n960 \n\u2014 \nR-447A \nzeotrope \nR-32/125/1234ze(E) \n(68.0/3.5/28.5) \nA2c \n2.6 \n16,0\n00 \n4\n2 \n900 \n\u2014 \nR-447B \nzeotrope \nR-32/125/1234ze(E) \n(68.0/8.0/24.0) \nA2c \n23 \n30,0\n00 \n3\n6\n0 \n970 \n\u2014 \nR-448A \nzeotrope \nR-\n32/125/1234yf/134a/1234ze(\nE) (26.0/26.0/20.0/21.0/7.0) \nA1 \n24 \n110,\n000 \n3\n9\n0 \n890 \n\u2014 \nR-449A \nzeotrope \nR-32/125/1234yf/134a \n(24.3/24.7/25.3/25.7) \nA1 \n23 \n100,\n000 \n3\n7\n0 \n830 \n\u2014 \nR-449B \nzeotrope \nR-32/125/1234yf/134a \n(25.2/24.3/23.2/27.3) \nA1 \n23 \n100,\n000 \n3\n7\n0 \n850 \n\u2014 \nR-449C \nzeotrope \nR-32/125/1234yf/134a \n(20.0/20.0/31.0/29.0) \nA1 \n23 \n98,0\n00 \n3\n6\n0 \n800 \n\u2014 \nR-450A \nzeotrope \nR-134a/1234ze(E) (42.0/58.0) \nA1 \n20 \n72,0\n00 \n3\n2\n0 \n880 \n\u2014 \nR-451A \nzeotrope \nR-1234yf/134a (89.8/10.2) \nA2c \n5.3 \n18,0\n00 \n8\n1 \n520 \n\u2014 \nR-451B \nzeotrope \nR-1234yf/134a (88.8/11.2) \nA2c \n5.3 \n18,0\n00 \n8\n1 \n530 \n\u2014 \nR-452A \nzeotrope \nR-32/125/1234yf \n(11.0/59.0/30.0) \nA1 \n27 \n10,0\n00 \n4\n4\n0 \n780 \n\u2014",
      "section": "1103",
      "index": 480,
      "type": "semantic"
    },
    {
      "id": "chunk_481",
      "text": "--- Page 267 ---\nR-452B \nzeotrope \nR-32/125/1234yf \n(67.0/7.0/26.0) \nA2c \n23 \n30,0\n00 \n3\n6\n0 \n870 \n\u2014 \nR-452C \nzeotrope \nR-32/125/1234yf \n(12.5/61.0/26.5) \nA1 \n27 \n100,\n000 \n4\n3\n0 \n800 \n\u2014 \nR-453A \nzeotrope \nR-\n32/125/134a/227ea/600/601\na (20.0/20.0/53.8/5.0/0.6/0.6) \nA1 \n7.8 \n34,0\n00 \n1\n2\n0 \n1,0\n00 \n\u2014 \nR-454A \nzeotrope \nR-32/1234yf (35.0/65.0) \nA2c \n28 \n16,0\n00 \n4\n5\n0 \n690 \n\u2014 \nR-454B \nzeotrope \nR-32/1234yf (68.9/31.1) \nA2c \n22 \n19,0\n00 \n3\n6\n0 \n850 \n\u2014 \nR-454C \nzeotrope \nR-32/1234yf (21.5/78.5) \nA2c \n29 \n19,0\n00 \n4\n6\n0 \n620 \n\u2014 \nR-455A \nzeotrope \nR-744/32/1234yf \n(3.0/21.5/75.5) \nA2c \n23 \n30,0\n00 \n3\n8\n0 \n650 \n\u2014 \nR-456A \nzeotrope \nR-32/134a/1234ze(E) \n(6.0/45.0/49.0) \nA1 \n20 \n77,0\n00 \n3\n2\n0 \n900 \n\u2014 \nR-457A \nzeotrope \nR-32/1234yf/152a \n(18.0/70.0/12.0) \nA2c \n25 \n15,0\n00 \n4\n0\n0 \n650 \n\u2014 \nR-458A \nzeotrope \nR-32/125/134a/227ea/236fa \n(20.5/4.0/61.4/13.5/0.6) \nA1 \n18 \n76,0\n00 \n2\n8\n0 \n1,0\n00 \n\u2014 \nR-459A \nzeotrope \nR-32/1234yf/1234ze(E) \n(68.0/26.0/6.0) \nA2c \n23 \n27,0\n00 \n3\n6\n0 \n870 \n\u2014 \nR-459B \nzeotrope \nR-32/1234yf/1234ze(E) \n(21.0/69.0/10.0) \nA2c \n30 \n16,0\n00 \n4\n7\n0 \n640 \n\u2014",
      "section": "1103",
      "index": 481,
      "type": "semantic"
    },
    {
      "id": "chunk_482",
      "text": "--- Page 268 ---\nR-460A \nzeotrope \nR-32/125/134a/1234ze(E) \n(12.0/52.0/14.0/22.0) \nA1 \n24 \n92,0\n00 \n3\n8\n0 \n650 \n\u2014 \nR-460B \nzeotrope \nR-32/125/134a/1234ze(E) \n(28.0/25.0/20.0/27.0) \nA1 \n25 \n120,\n000 \n4\n0\n0 \n950 \n\u2014 \nR-461A \nzeotrope \nR-\n125/143a/134a/227ea/600a \n(55.0/5.0/32.0/5.0/3.0) \nA1 \n17 \n61,0\n00 \n2\n7\n0 \n1,0\n00 \n\u2014 \nR-462A \nzeotrope \nR-32/125/143a/134a/600 \n(9.0/42.0/2.0/44.0/3.0) \nA2 \n3.9 \n16,0\n00 \n6\n2 \n1,0\n00 \n\u2014 \nR-463A \nzeotrope \nR-744/32/125/1234yf/134a \n(6.0/36.0/30.0/14.0/14.0) \nA1 \n19 \n98,0\n00 \n3\n0\n0 \n990 \n\u2014 \nR-500e \nazeotrope \nR-12/152a (73.8/26.2) \nA1 \n7.6 \n30,0\n00 \n1\n2\n0 \n1,0\n00 \n2-0-0b \nR-501d \nazeotrope \nR-22/12 (75.0/25.0) \nA1 \n13 \n54,0\n00 \n2\n1\n0 \n1,0\n00 \n\u2014 \nR-502e \nazeotrope \nR-22/115 (48.8/51.2) \nA1 \n21 \n73,0\n00 \n3\n3\n0 \n1,0\n00 \n2-0-0b \nR-503e \nazeotrope \nR-23/13 (40.1/59.9) \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n1,0\n00 \n2-0-0b \nR-504d \nazeotrope \nR-32/115 (48.2/51.8) \n\u2014 \n28 \n140,\n000 \n4\n5\n0 \n1,0\n00 \n\u2014 \nR-507A \nazeotrope \nR-125/143a (50.0/50.0) \nA1 \n32 \n130,\n000 \n5\n2\n0 \n1,0\n00 \n2-0-0b \nR-508A \nazeotrope \nR-23/116 (39.0/61.0) \nA1 \n14 \n55,0\n00 \n2\n2\n0 \n1,0\n00 \n2-0-0b \nR-508B \nazeotrope \nR-23/116 (46.0/54.0) \nA1 \n13 \n52,0\n00 \n2\n0\n0 \n1,0\n00 \n2-0-0b",
      "section": "1103",
      "index": 482,
      "type": "semantic"
    },
    {
      "id": "chunk_483",
      "text": "--- Page 269 ---\nR-509A \nazeotrope \nR-22/218 (44.0/56.0) \nA1 \n24 \n75,0\n00 \n3\n9\n0 \n1,0\n00 \n2-0-0b \nR-510A \nazeotrope \nR-E170/600a (88.0/12.0) \nA3 \n0.87 \n7,30\n0 \n1\n4 \n1,0\n00 \n\u2014 \nR-511A \nazeotrope \nR-290/E170 (95.0/5.0) \nA3 \n0.59 \n5,30\n0 \n9\n.\n5 \n1,0\n00 \n\u2014 \nR-512A \nazeotrope \nR-134a/152a (5.0/95.0) \nA2 \n1.9 \n11,0\n00 \n3\n1 \n1,0\n00 \n\u2014 \nR-513A \nazeotrope \nR-1234yf/134a (56.0/44.0) \nA1 \n20 \n72,0\n00 \n3\n2\n0 \n650 \n\u2014 \nR-513B \nazeotrope \nR-1234yf/134a (58.5/41.5) \nA1 \n21 \n74,0\n00 \n3\n3\n0 \n640 \n\u2014 \nR-514A \nazeotrope \nR-1336mzz(S)/1130(E) \n(74.7/25.3) \nB1 \n0.86 \n2,40\n0 \n1\n4 \n320 \n\u2014 \nR-515A \nazeotrope \nR-1234ze(E)/227ea \n(88.0/12.0) \nA1 \n19 \n62,0\n00 \n3\n0\n0 \n810 \n\u2014 \nR-516A \nazeotrope \nR-1234yf/134a/152a \n(77.5/8.5/14.0) \nA2 \n7.0 \n27,0\n00 \n1\n1\n0 \n590 \n\u2014 \nR-600 \nCH3CH2CH2CH3 \nbutane \nA3 \n0.15 \n1,00\n0 \n2\n.\n4 \n1,0\n00 \n1-4-0 \nR-600a \nCH(CH3)2CH3 \n2-methylpropane \n(isobutane) \nA3 \n0.59 \n4,00\n0 \n9\n.\n6 \n1,0\n00 \n2-4-0 \nR-601 \nCH3CH2CH2 CH2CH3 \npentane \nA3 \n0.18 \n1,00\n0 \n2\n.\n9 \n600 \n\u2014 \nR-601a \n(CH3)2CHCH2CH3 \n2-methylbutane \n(isopentane) \nA3 \n0.18 \n1,00\n0 \n2\n.\n9 \n600 \n\u2014 \nR-610 \nCH3CH2OCH2CH3 \nethoxyethane (ethyl ether) \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n400 \n\u2014 \nR-611 \nHCOOCH3 \nmethyl formate \nB2 \n\u2014 \n\u2014 \n\u2014 \n100 \n\u2014",
      "section": "1103",
      "index": 483,
      "type": "semantic"
    },
    {
      "id": "chunk_484",
      "text": "--- Page 270 ---\n\u27a1 \n \n \n \n \n \n \n \n \nR-718 \nH2O \nwater \nA1 \n\u2014 \n\u2014 \n\u2014 \n\u2014 \n0-0-0 \nR-744 \nCO2 \ncarbon dioxide \nA1 \n4.5 \n40,0\n00 \n7\n2 \n5,0\n00 \n2-0-0b \nR-1130(E) \nCHCl=CHCl \ntrans-1,2-dichloroethene \nB1 \n0.25 \n1,00\n0 \n4 \n200 \n\u2014 \nR-1132a \nCF2=CH2 \n1,1-difluoroethylene \nA2 \n2.0 \n13,0\n00 \n3\n3 \n500 \n\u2014 \nR-1150 \nCH2=CH2 \nethene (ethylene) \nA3 \n\u2014 \n\u2014 \n\u2014 \n200 \n1-4-2 \nR-1224yd(Z) \nCF3CF=CHCl \n(Z)-1-chloro-2,3,3,3-\ntetrafluoroethylene \nA1 \n23 \n60,0\n00 \n3\n6\n0 \n1,0\n00 \n\u2014 \nR-1233zd(E) \nCF3CH=CHCl \ntrans-1-chloro-3,3,3-\ntrifluoro-1-propene \nA1 \n5.3 \n16,0\n00 \n8\n5 \n800 \n\u2014 \nR-1234yf \nCF3CF=CH2 \n2,3,3,3-tetrafluoro-1-\npropene \nA2c \n4.7 \n16,0\n00 \n7\n5 \n500 \n\u2014 \nR-1234ze(E) \nCF3CH=CHF \ntrans-1,3,3,3-tetrafluoro-1 -\npropene \nA2c \n4.7 \n16,0\n00 \n7\n5 \n800 \n\u2014 \nR-1270 \nCH3CH=CH2 \nPropene (propylene) \nA3 \n0.1 \n1,00\n0 \n1\n.\n7 \n500 \n1-4-1 \nR-\n1336mzz(Z) \nCF3CHCHCF3 \ncis-1,1,1,4,4,4-hexaflouro-2-\nbutene \nA1 \n5.4 \n13,0\n00 \n8\n7 \n500 \n\u2014 \nFor SI: 1 pound = 0.454 kg, 1 cubic foot = 0.0283m3. \na. \nDegrees of hazard are for health, fire, and reactivity, respectively, in accordance with NFPA 704. \nb. \nReduction to 1-0-0 is allowed if analysis satisfactory to the code official shows that the maximum concentration for a rupture \nor full loss of refrigerant charge would not exceed the IDLH, considering both the refrigerant quantity and room volume.\u27a1 \nc. \nThe ASHRAE Standard 34 flammability classification for this refrigerant is 2L, which is a subclass of Class 2. \nd. \nClass I ozone depleting substance; prohibited for new installations. \ne. \nOccupational Exposure Limit based on the OSHA PEL, ACGIH TLV-TWA, the TERA WEEL or consistent value on a time-weighed \naverage (TWA) basis (unless noted C for ceiling) for an 8 hr/d and 40 hr/wk.",
      "section": "1103",
      "index": 484,
      "type": "semantic"
    },
    {
      "id": "chunk_485",
      "text": "--- Page 271 ---\n1103.2 Occupancy classification.  \nLocations of refrigerating systems are described by occupancy classifications that consider the \nability of people to respond to potential exposure to refrigerants. Where equipment or \nappliances, other than piping, are located outside a building and within 20 feet (6096 mm) of \nany building opening, such equipment or appliances shall be governed by the occupancy \nclassification of the building. Occupancy classifications shall be defined as follows: \n1. \nInstitutional occupancy is that portion of premises from which occupants cannot readily leave \nwithout the assistance of others because they are disabled, debilitated or confined. \nInstitutional occupancies include, among others, hospitals, nursing homes, asylums and \nspaces containing locked cells. \n2. \nPublic assembly occupancy is that portion of premises where large numbers of people \ncongregate and from which occupants cannot quickly vacate the space. Public assembly \noccupancies include, among others, auditoriums, ballrooms, classrooms, passenger depots, \nrestaurants and theaters. \n3. \nResidential occupancy is that portion of premises that provides the occupants with complete \nindependent living facilities, including permanent provisions for living, sleeping, eating, \ncooking and sanitation. Residential occupancies include, among others, dormitories, hotels, \nmultiunit apartments and private residences. \n4.",
      "section": "1103",
      "index": 485,
      "type": "semantic"
    },
    {
      "id": "chunk_486",
      "text": "--- Page 272 ---\nCommercial occupancy is that portion of premises where people transact business, receive \npersonal service or purchase food and other goods. Commercial occupancies include, among \nothers, office and professional buildings, markets (but not large mercantile occupancies) and \nwork or storage areas that do not qualify as industrial occupancies. \n5. \nLarge mercantile occupancy is that portion of premises where more than 100 persons \ncongregate on levels above or below street level to purchase personal merchandise. \n6. \nIndustrial occupancy is that portion of premises that is not open to the public, where access by \nauthorized persons is controlled, and that is used to manufacture, process or store goods such \nas chemicals, food, ice, meat or petroleum. \n7. \nMixed occupancy occurs where two or more occupancies are located within the same building. \nWhere each occupancy is isolated from the rest of the building by tight walls, floors and ceilings \nand by self-closing doors, the requirements for each occupancy shall apply to its portion of the \nbuilding. Where the various occupancies are not so isolated, the occupancy having the most \nstringent requirements shall be the governing occupancy. \n INSIGHTS (2) \n1103.3 System classification.  \nRefrigeration systems shall be classified according to the degree of probability that refrigerant \nleaked from a failed connection, seal or component could enter an occupied area. The \ndistinction is based on the basic design or location of the components. \n INSIGHTS (1)",
      "section": "1103",
      "index": 486,
      "type": "semantic"
    },
    {
      "id": "chunk_487",
      "text": "--- Page 273 ---\n1103.3.1 Low-probability systems.  \nDouble-indirect open-spray systems, indirect closed systems and indirect-vented closed \nsystems shall be classified as low-probability systems, provided that all refrigerant-containing \npiping and fittings are isolated where the quantities in Table 1103.1 are exceeded. \n INSIGHTS (1) \n1103.3.2 High-probability systems.  \nDirect systems and indirect open-spray systems shall be classified as high-probability systems. \nException: An indirect open-spray system shall not be required to be classified as a high-\nprobability system if the pressure of the secondary coolant is at all times (operating and \nstandby) greater than the pressure of the refrigerant. \n INSIGHTS (1)",
      "section": "1103",
      "index": 487,
      "type": "semantic"
    },
    {
      "id": "chunk_488",
      "text": "Section 1104\n\nSystem Application Requirements  \n INSIGHTS (1) \n1104.1 General. \nThe refrigerant, occupancy and system classification cited in this section shall be determined \nin accordance with Sections 1103.1, 1103.2 and 1103.3, respectively. \n1104.2 Machinery room.  \nExcept as provided in Sections 1104.2.1 and 1104.2.2, all components containing the \nrefrigerant shall be located either outdoors or in a machinery room where the quantity of \nrefrigerant in an independent circuit of a system exceeds the amounts shown in Table 1103.1. \nFor refrigerant blends not listed in Table 1103.1, the same requirement shall apply where the \namount for any blend component exceeds that indicated in Table 1103.1 for that component. \nThis requirement shall also apply where the combined amount of the blend components\n\n--- Page 274 ---\nexceeds a limit of 69,100 parts per million (ppm) by volume. Machinery rooms required by this \nsection shall be constructed and maintained in accordance with",
      "section": "1104",
      "index": 488,
      "type": "semantic"
    },
    {
      "id": "chunk_489",
      "text": "Section 1105\n\nfor Group A1 and \nB1 refrigerants and in accordance with Sections 1105 and 1106 for Group A2, B2, A3 and B3 \nrefrigerants. \nExceptions: \n1. \nMachinery rooms are not required for listed equipment and appliances containing not more \nthan 6.6 pounds (3 kg) of refrigerant, regardless of the refrigerant\u2019s safety classification, \nwhere installed in accordance with the equipment\u2019s or appliance\u2019s listing and the \nequipment or appliance manufacturer\u2019s installation instructions. \n2. \nPiping in compliance with",
      "section": "1105",
      "index": 489,
      "type": "semantic"
    },
    {
      "id": "chunk_490",
      "text": "Section 1107\n\nis allowed in other locations to connect \ncomponents installed in a machinery room with those installed outdoors. \n INSIGHTS (1) \n1104.2.1 Institutional occupancies. \nThe amounts shown in Table 1103.1 shall be reduced by 50 percent for all areas of institutional \noccupancies except kitchens, laboratories and mortuaries. The total of all Group A2, B2, A3 and \nB3 refrigerants shall not exceed 550 pounds (250 kg) in occupied areas or machinery rooms. \n1104.2.2 Industrial occupancies and refrigerated rooms.  \nThis section applies only to rooms and spaces that: are within industrial occupancies; contain \na refrigerant evaporator; are maintained at temperatures below 68\u00b0F (20\u00b0C); and are used for \nmanufacturing, food and beverage preparation, meat cutting, other processes and storage.\n\n--- Page 275 ---\nWhere a machinery room would otherwise be required by",
      "section": "1107",
      "index": 490,
      "type": "semantic"
    },
    {
      "id": "chunk_491",
      "text": "Section 1104.2\n\n, a machinery room \nshall not be required where all of the following conditions are met: \n1. \nThe space containing the machinery is separated from other occupancies by tight construction \nwith tight-fitting doors. \n2. \nAccess is restricted to authorized personnel. \n3. \nRefrigerant detectors are installed as required for machinery rooms in accordance with",
      "section": "1104.2",
      "index": 491,
      "type": "semantic"
    },
    {
      "id": "chunk_492",
      "text": "Section \n1105.3.\n\nException: Refrigerant detectors are not required in unoccupied areas that contain only \ncontinuous piping that does not include valves, valve assemblies, equipment or equipment \nconnections. \n\u27a1 \n4. \nSurfaces having temperatures exceeding 800\u00b0F (427\u00b0C) and open flames are not present where \nany Group A2, B2, A3 or B3 refrigerant is used (see",
      "section": "1105.3.",
      "index": 492,
      "type": "semantic"
    },
    {
      "id": "chunk_493",
      "text": "Section 1104.3.4\n\n). \n5. \nAll electrical equipment and appliances conform to Class I, Division 2, hazardous location \nclassification requirements of NFPA 70 where the quantity of any Group A2, B2, A3 or B3 \nrefrigerant in a single independent circuit would exceed 25 percent of the lower flammability \nlimit (LFL) upon release to the space. \n6.",
      "section": "1104.3.4",
      "index": 493,
      "type": "semantic"
    },
    {
      "id": "chunk_494",
      "text": "--- Page 276 ---\nAll refrigerant-containing parts in systems with a total connected compressor power exceeding \n100 horsepower (hp) (74.6 kW)\u2014except evaporators used for refrigeration or dehumidification, \ncondensers used for heating, control and pressure relief valves for either, low-probability \npumps and connecting piping\u2014are located either outdoors or in a machinery room. \n INSIGHTS (2) \n1104.3 Refrigerant restrictions. \nRefrigerant applications, maximum quantities and use shall be restricted in accordance with \nSections 1104.3.1 through 1104.3.4. \n1104.3.1 Air conditioning for human comfort. \nIn other than industrial occupancies where the quantity in a single independent circuit does \nnot exceed the amount in Table 1103.1, Group B1, B2 and B3 refrigerants shall not be used in \nhigh-probability systems for air conditioning for human comfort. \n1104.3.2 Nonindustrial occupancies.  \nGroup A2 and B2 refrigerants shall not be used in high-probability systems where the quantity \nof refrigerant in any independent refrigerant circuit exceeds the amount shown in Table \n1104.3.2. Group A3 and B3 refrigerants shall not be used except where approved. \nException: This section does not apply to laboratories where the floor area per occupant \nis not less than 100 square feet (9.3 m2). \n INSIGHTS (3) \nTABLE 1104.3.2 MAXIMUM PERMISSIBLE QUANTITIES OF REFRIGERANTS \nTYPE OF REFRIGERATION SYSTEM \nMAXIMUM POUNDS FOR VARIOUS OCCUPANCIES \nInstitutional \nPublic assembly \nResidential \nAll other occupancies \nSealed absorption system \n \n \n \n \n In exit access \n0 \n0 \n3.3 \n3.3",
      "section": "1104.3.4",
      "index": 494,
      "type": "semantic"
    },
    {
      "id": "chunk_495",
      "text": "--- Page 277 ---\n In adjacent outdoor locations \n0 \n0 \n22 \n22 \n In other than exit access \n0 \n6.6 \n6.6 \n6.6 \nUnit systems \n \n \n \n \n In other than exit access \n0 \n0 \n6.6 \n6.6 \nFor SI: 1 pound = 0.454 kg. \n1104.3.3 All occupancies.  \nThe total of all Group A2, B2, A3 and B3 refrigerants shall not exceed 1,100 pounds (499 kg) \nexcept where approved. \n INSIGHTS (2) \n1104.3.4 Protection from refrigerant decomposition.  \nWhere any device having an open flame or surface temperature greater than 800\u00b0F (427\u00b0C) is \nused in a room containing more than 6.6 pounds (3 kg) of refrigerant in a single independent \ncircuit, a hood and exhaust system shall be provided in accordance with",
      "section": "1104.3.4",
      "index": 495,
      "type": "semantic"
    },
    {
      "id": "chunk_496",
      "text": "Section 510.\n\nSuch \nexhaust system shall exhaust combustion products to the outdoors. \nException: A hood and exhaust system shall not be required where any of the following \napply: \n1. \nThe refrigerant is R-718 (water) or R-744 (carbon dioxide). \n2. \nThe combustion air is ducted from the outdoors in a manner that prevents leaked \nrefrigerant from being combusted. \n3. \nA refrigerant detector is used to stop the combustion in the event of a refrigerant leak (see \nSections 1105.3 and 1105.5).",
      "section": "510.",
      "index": 496,
      "type": "semantic"
    },
    {
      "id": "chunk_497",
      "text": "--- Page 278 ---\n INSIGHTS (2) \n1104.4 Volume calculations. \nVolume calculations shall be in accordance with Sections 1104.4.1 through 1104.4.3. \n1104.4.1 Noncommunicating spaces. \nWhere the refrigerant-containing parts of a system are located in one or more spaces that do \nnot communicate through permanent openings or HVAC ducts, the volume of the smallest, \nenclosed occupied space shall be used to determine the permissible quantity of refrigerant in \nthe system. \n1104.4.2 Communicating spaces.  \nWhere an evaporator or condenser is located in an air duct system, the volume of the smallest, \nenclosed occupied space served by the duct system shall be used to determine the maximum \nallowable quantity of refrigerant in the system. \nException: If airflow to any enclosed space cannot be reduced below one-quarter of its \nmaximum, the entire space served by the air duct system shall be used to determine the \nmaximum allowable quantity of refrigerant in the system. \n INSIGHTS (1) \n1104.4.3 Plenums. \nWhere the space above a suspended ceiling is continuous and part of the supply or return air \nplenum system, this space shall be included in calculating the volume of the enclosed space.",
      "section": "510.",
      "index": 497,
      "type": "semantic"
    },
    {
      "id": "chunk_498",
      "text": "Section 1105\n\nMachinery Room, General Requirements  \n INSIGHTS (1)\n\n--- Page 279 ---\n[BF] 1105.1 Design and construction. \nMachinery rooms shall be designed and constructed in accordance with the International \nBuilding Code and this section. \n1105.2 Openings. \nDucts and air handlers in the machinery room that operate at a lower pressure than the room \nshall be sealed to prevent any refrigerant leakage from entering the airstream. \n[F] 1105.3 Refrigerant detector. \nRefrigerant detectors in machinery rooms shall be provided as required by Sections 608.9 and \n608.18 of the International Fire Code. \n1105.4 Tests. \nPeriodic tests of the mechanical ventilating system shall be performed in accordance with \nmanufacturer\u2019s specifications and as required by the code official. \n1105.5 Fuel-burning appliances. \nFuel-burning appliances and equipment having open flames and that use combustion air from \nthe machinery room shall not be installed in a machinery room. \nExceptions: \n1. \nWhere the refrigerant is water (R-718) or carbon dioxide (R-744). \n2. \nFuel-burning appliances shall not be prohibited in the same machinery room with \nrefrigerant-containing equipment or appliances where combustion air is ducted from \noutside the machinery room and sealed in such a manner as to prevent any refrigerant",
      "section": "1105",
      "index": 498,
      "type": "semantic"
    },
    {
      "id": "chunk_499",
      "text": "--- Page 280 ---\nleakage from entering the combustion chamber, or where a refrigerant vapor detector is \nemployed to automatically shut off the combustion process in the event of refrigerant \nleakage. \n1105.6 Ventilation.  \nMachinery rooms shall be mechanically ventilated to the outdoors. \nException: Where a refrigerating system is located outdoors more than 20 feet (6096 mm) \nfrom any building opening and is enclosed by a penthouse, lean-to or other open structure, \nnatural or mechanical ventilation shall be provided. Location of the openings shall be \nbased on the relative density of the refrigerant to air. The free-aperture cross section for \nthe ventilation of the machinery room shall be not less than: \nEquation 11-1F=G \n \nFor SI:F=0.138G \nwhere: \nF =The free opening area in square feet (m2). \nG =The mass of refrigerant in pounds (kg) in the largest system, any part of which is \nlocated in the machinery room. \n INSIGHTS (1) \n1105.6.1 Discharge location. \nThe discharge of the air shall be to the outdoors in accordance with Chapter 5. Exhaust from \nmechanical ventilation systems shall be discharged not less than 20 feet (6096 mm) from a \nproperty line or openings into buildings.",
      "section": "1105",
      "index": 499,
      "type": "semantic"
    },
    {
      "id": "chunk_500",
      "text": "--- Page 281 ---\n1105.6.1.1 Indoor exhaust opening location. \nIndoor mechanical exhaust intake openings shall be located where refrigerant leakage is likely \nto concentrate based on the refrigerant\u2019s relative density to air, and the locations of the air \ncurrent paths and refrigerating machinery. \n1105.6.2 Makeup air.  \nProvisions shall be made for makeup air to replace that being exhausted. Openings for makeup \nair shall be located to avoid intake of exhaust air. Supply and exhaust ducts to the machinery \nroom shall not serve any other area, shall be constructed in accordance with Chapter 5 and \nshall be covered with corrosion-resistant screen of not less than 1/4-inch (6.4 mm) mesh. \n INSIGHTS (1) \n1105.6.3  Ventilation rate.  \nMechanical ventilation systems shall be capable of exhausting the minimum quantity of air \nboth at normal operating and emergency conditions, as required by Sections 1105.6.3.1 and \n1105.6.3.2. Multiple fans or multispeed fans shall be allowed to produce the emergency \nventilation rate and to obtain a reduced airflow for normal ventilation. \n INSIGHTS (3) \n1105.6.3.1 Quantity\u2014normal ventilation. \nDuring occupied conditions, the mechanical ventilation system shall exhaust the larger of the \nfollowing: \n1. \nNot less than 0.5 cfm per square foot (0.0025 m3/s \u2022 m2) of machinery room area or 20 cfm (0.009 \nm3/s) per person. \n2.",
      "section": "1105",
      "index": 500,
      "type": "semantic"
    },
    {
      "id": "chunk_501",
      "text": "--- Page 282 ---\nA volume required to limit the room temperature rise to 18\u00b0F (10\u00b0C) taking into account the \nambient heating effect of all machinery in the room. \n1105.6.3.2 Quantity\u2014emergency conditions. \nUpon actuation of the refrigerant detector required in",
      "section": "1105",
      "index": 501,
      "type": "semantic"
    },
    {
      "id": "chunk_502",
      "text": "Section 1105.3\n\n, the mechanical \nventilation system shall exhaust air from the machinery room in the following quantity: \nEquation 11-2Q=100\u00d7G \n \nFor SI: \nQ=0.07\u00d7G \nwhere: \nQ =The airflow in cubic feet per minute (m3/s). \nG =The design mass of refrigerant in pounds (kg) in the largest system, any part of which \nis located in the machinery room. \n1105.7 Termination of relief devices.  \nPressure relief devices, fusible plugs and purge systems located within the machinery room \nshall terminate outside of the structure at a location not less than 15 feet (4572 mm) above the \nadjoining grade level and not less than 20 feet (6096 mm) from any window, ventilation \nopening or exit. \n\u27a1 \n INSIGHTS (1) \n[F] 1105.8  Emergency pressure control system.  \nEmergency pressure control systems shall be provided in accordance with",
      "section": "1105.3",
      "index": 502,
      "type": "semantic"
    },
    {
      "id": "chunk_503",
      "text": "Section 608.11\n\nof \nthe International Fire Code. \n INSIGHTS (2)\n\n--- Page 283 ---\n[BE] 1105.9 Means of egress.  \nMachinery rooms larger than 1,000 square feet (93 m2) shall have not less than two exits or exit \naccess doorways. Where two exit access doorways are required, one such doorway is permitted \nto be served by a fixed ladder or an alternating tread device. Exit access doorways shall be \nseparated by a horizontal distance equal to one-half the maximum horizontal dimension of the \nroom. All portions of machinery rooms shall be within 150 feet (45 720 mm) of an exit or exit \naccess doorway. An increase in exit access travel distance is permitted in accordance with",
      "section": "608.11",
      "index": 503,
      "type": "semantic"
    },
    {
      "id": "chunk_504",
      "text": "Section 1017.1\n\nof the International Building Code. Exit and exit access doorways shall swing in \nthe direction of egress travel and shall be equipped with panic hardware, regardless of the \noccupant load served. Exit and exit access doorways shall be tight fitting and self-closing. \n INSIGHTS (4)",
      "section": "1017.1",
      "index": 504,
      "type": "semantic"
    },
    {
      "id": "chunk_505",
      "text": "Section 1106\n\nMachinery Room, Special Requirements  \n INSIGHTS (1) \n1106.1 General. \nWhere required by",
      "section": "1106",
      "index": 505,
      "type": "semantic"
    },
    {
      "id": "chunk_506",
      "text": "Section 1104.2\n\n, the machinery room shall meet the requirements of this \nsection in addition to the requirements of",
      "section": "1104.2",
      "index": 506,
      "type": "semantic"
    },
    {
      "id": "chunk_507",
      "text": "Section 1105.\n\n1106.2 Elevated temperature. \nThere shall not be an open flame-producing device or continuously operating hot surface over \n800\u00b0F (427\u00b0C) permanently installed in the room. \n\u27a1 \n1106.3 Flammable refrigerants.  \nWhere refrigerants of Groups A2, A3, B2 and B3 are used, the machinery room shall conform to \nthe Class I, Division 2, hazardous location classification requirements of NFPA 70.\n\n--- Page 284 ---\nException: Machinery rooms for systems containing Group A2L refrigerants that are \nprovided with ventilation in accordance with",
      "section": "1105.",
      "index": 507,
      "type": "semantic"
    },
    {
      "id": "chunk_508",
      "text": "Section 1106.4.\n\n\u27a1 \n INSIGHTS (2) \n1106.4 Special requirements for Group A2L refrigerant machinery rooms.  \nMachinery rooms with systems containing Group A2L refrigerants that do not conform to the \nClass I, Division 2, hazardous location electrical requirements of NFPA 70, as permitted by the \nexception to",
      "section": "1106.4.",
      "index": 508,
      "type": "semantic"
    },
    {
      "id": "chunk_509",
      "text": "Section 1106.3\n\n, shall comply with Sections 1106.4.1 through 1106.4.3. \nException: Machinery rooms conforming to the Class I, Division 2, hazardous location \nclassification requirements of NFPA 70 are not required to comply with Sections 1106.4.1 \nand 1106.4.2. \n INSIGHTS (2) \n[F] 1106.4.1  Ventilation system activation. \nVentilation shall be activated by the refrigerant detection system in the machinery room. \nRefrigerant detection systems shall be in accordance with",
      "section": "1106.3",
      "index": 509,
      "type": "semantic"
    },
    {
      "id": "chunk_510",
      "text": "Section 608.9\n\nof the International \nFire Code and all of the following: \n1. \nThe detectors shall activate at or below a refrigerant concentration of 25 percent of the LFL. \n2. \nUpon activation, the detection system shall activate the emergency ventilation system \nrequired by",
      "section": "608.9",
      "index": 510,
      "type": "semantic"
    },
    {
      "id": "chunk_511",
      "text": "Section 1106.4.2\n\n. \n3. \nThe detection, signaling and control circuits shall be supervised.\n\n--- Page 285 ---\n1106.4.2 Emergency ventilation system. \nAn emergency ventilation system shall be provided at the minimum exhaust rate specified in \nASHRAE 15 or Table 1106.4.2. Shutdown of the emergency ventilation system shall be by \nmanual means. \nTABLE 1106.4.2 MINIMUM EXHAUST RATES \nREFRIGERANT \nQ(m/sec) \nQ(cfm) \nR32 \n15.4 \n32,600 \nR143 \n13.6 \n28,700 \nR444A \n6.46 \n13,700 \nR444B \n10.6 \n22,400 \nR445A \n7.83 \n16,600 \nR446A \n23.9 \n50,700 \nR447A \n23.8 \n50,400 \nR451A \n7.04 \n15,000 \nR451B \n7.05 \n15,000 \nR1234yf \n7.80 \n16,600 \nR1234ze(E) \n5.92 \n12,600 \n1106.4.3 Emergency ventilation system discharge. \nThe emergency ventilation system point of discharge to the atmosphere shall be located \noutside of the structure at not less than 15 feet (4572 mm) above the adjoining grade level and \nnot less than 20 feet (6096 mm) from any window, ventilation opening or exit. \n[F] 1106.5 Remote controls.  \nRemote control of the mechanical equipment and appliances located in the machinery room \nshall comply with Sections 1106.5.1 and 1106.5.2. \n INSIGHTS (2)",
      "section": "1106.4.2",
      "index": 511,
      "type": "semantic"
    },
    {
      "id": "chunk_512",
      "text": "--- Page 286 ---\n[F] 1106.5.1 Refrigeration system emergency shutoff.  \nA clearly identified switch of the break-glass type or with an approved tamper-resistant cover \nshall provide off-only control of refrigerant compressors, refrigerant pumps, and normally \nclosed, automatic refrigerant valves located in the machinery room. Additionally, this \nequipment shall be automatically shut off whenever the refrigerant vapor concentration in the \nmachinery room exceeds the vapor detector\u2019s upper detection limit or 25 percent of the LEL, \nwhichever is lower. \n INSIGHTS (2) \n[F] 1106.5.2 Ventilation system. \nA clearly identified switch of the break-glass type or with an approved tamper-resistant cover \nshall provide on-only control of the machinery room ventilation fans. \n[F] 1106.6 Emergency signs and labels. \nRefrigeration units and systems shall be provided with approved emergency signs, charts, and \nlabels in accordance with the International Fire Code. \n\u27a1",
      "section": "1106.4.2",
      "index": 512,
      "type": "semantic"
    },
    {
      "id": "chunk_513",
      "text": "Section 1107\n\nPiping Material  \n\u27a1 \n INSIGHTS (3) \n1107.1 Piping.  \nRefrigerant piping material for other than R-717 (ammonia) systems shall conform to the \nrequirements in this section. Piping material and installations for R-717 (ammonia) \nrefrigeration systems shall comply with IIAR 2.",
      "section": "1107",
      "index": 513,
      "type": "semantic"
    },
    {
      "id": "chunk_514",
      "text": "--- Page 287 ---\n INSIGHTS (2) \n1107.2 Used materials.  \nUsed pipe, fittings, valves and other materials that are to be reused shall be clean and free from \nforeign materials and shall be approved for reuse. \n INSIGHTS (2) \n1107.3  Materials rating.  \nMaterials, joints and connections shall be rated for the operating temperature and pressure of \nthe refrigerant system. Materials shall be suitable for the type of refrigerant and type of \nlubricant in the refrigerant system. Magnesium alloys shall not be used in contact with any \nhalogenated refrigerants. Aluminum, zinc, magnesium and their alloys shall not be used in \ncontact with R-40 (methyl chloride). \n INSIGHTS (2) \n1107.4 Piping materials standards.  \nRefrigerant pipe shall conform to one or more of the standards listed in Table 1107.4. The \nexterior of the pipe shall be protected from corrosion and degradation. \n INSIGHTS (2) \nTABLE 1107.4 REFRIGERANT PIPE \nPIPING MATERIAL \nSTANDARD \nAluminum tube \nASTM B210 ASTM B491/B491M \nBrass (copper alloy) pipe \nASTM B43 \nCopper linesets \nASTM B280, ASTM B1003 \nCopper pipe \nASTM B42, ASTM B302 \nCopper tubea \nASTM B68, ASTM B75, ASTM B88, ASTM B280, ASTM B819 \nSteel pipeb \nASTM A53, ASTM A106 \nSteel tube \nASTM A254, ASTM A334 \na.",
      "section": "1107",
      "index": 514,
      "type": "semantic"
    },
    {
      "id": "chunk_515",
      "text": "--- Page 288 ---\nSoft annealed copper tubing larger than 1 3/8 inch (35 mm) O.D. shall not be used for field-assembled refrigerant piping unless \nit is protected from mechanical damage. \nb. \nASTM A53, Type F steel pipe shall not be used for refrigerant lines having an operating temperature less than -20\u00b0F (-29\u00b0C). \n1107.4.1 Steel pipe Groups A2, A3, B2 and B3.  \nThe minimum weight of steel pipe for Group A2, A3, B2 and B3 refrigerants shall be Schedule \n80 for sizes 1 1/2 inches or less in diameter. \n INSIGHTS (2) \n1107.5  Pipe fittings.  \nRefrigerant pipe fittings shall be approved for installation with the piping materials to be \ninstalled, and shall conform to one of more of the standards listed in Table 1107.5 or shall be \nlisted and labeled as complying with UL 207. \n INSIGHTS (2) \nTABLE 1107.5 REFRIGERANT PIPE FITTINGS \nFITTING MATERIAL \nSTANDARD \nAluminum \nASTM B361 \nBrass (copper alloy) \nASME B16.15, ASME B16.24, \nCopper \nASME B16.15, ASME B16.18, ASME B16.22, ASME B16.24, ASME B16.26, ASME B16.50 \nSteel \nASTM A105, ASTM A181, ASTM A193, ASTM A234, ASTM A420, ASTM A707 \n1107.5.1  Copper brazed field swaged.  \nThe minimum and maximum cup depth of field-fabricated copper brazed swaged fitting \nconnections shall comply with Table 1107.5.1. \n INSIGHTS (2) \nTABLE 1107.5.1 COPPER BRAZED SWAGED CUP DEPTHS \nFITTING SIZE (inch) \nMINIMUM DEPTH (inch) \nMAXIMUM DEPTH (inch) \n1/8 \n0.15 \n0.23 \n3/16 \n0.16 \n0.24",
      "section": "1107",
      "index": 515,
      "type": "semantic"
    },
    {
      "id": "chunk_516",
      "text": "--- Page 289 ---\n1/4 \n0.17 \n0.26 \n3/8 \n0.20 \n0.30 \n1/2 \n0.22 \n0.33 \n5/8 \n0.24 \n0.36 \n3/4 \n0.25 \n0.38 \n1 \n0.28 \n0.42 \n1 1/4 \n0.31 \n0.47 \n1 1/2 \n0.34 \n0.51 \n2 \n0.40 \n0.60 \n2 1/2 \n0.47 \n0.71 \n3 \n0.53 \n0.80 \n3 1/2 \n0.59 \n0.89 \n4 \n0.64 \n0.96 \nFor SI: 1 inch = 25.4 mm. \n1107.6  Valves.  \nValves shall be of materials that are compatible with the type of piping material, refrigerants \nand oils in the system. Valves shall be listed and labeled and rated for the temperatures and \npressures of the refrigerant systems in which the valves are installed. \n INSIGHTS (2) \n1107.7 Flexible connectors, expansion and vibration compensators.  \nFlexible connectors and expansion and vibration control devices shall be listed and labeled for \nuse in refrigerant systems. \n\u27a1 \n INSIGHTS (2)",
      "section": "1107",
      "index": 516,
      "type": "semantic"
    },
    {
      "id": "chunk_517",
      "text": "Section 1108\n\nJoints and Connections  \n INSIGHTS (3)\n\n--- Page 290 ---\n1108.1  Approval.  \nJoints and connections shall be of an approved type. Joints and connections shall be tight for \nthe pressure of the refrigerant system when tested in accordance with",
      "section": "1108",
      "index": 517,
      "type": "semantic"
    },
    {
      "id": "chunk_518",
      "text": "Section 1110.\n\nINSIGHTS (2) \n1108.1.1  Joints between different piping materials.  \nJoints between different piping materials shall be made with approved adapter fittings. Joints \nbetween dissimilar metallic piping materials shall be made with a dielectric fitting or a \ndielectric union conforming to dielectric tests of ASSE 1079. Adapter fittings with threaded \nends between different materials shall be joined with thread lubricant in accordance with",
      "section": "1110.",
      "index": 518,
      "type": "semantic"
    },
    {
      "id": "chunk_519",
      "text": "Section 1108.3.4\n\n. \n INSIGHTS (2) \n1108.2 Preparation of pipe ends.  \nPipe shall be cut square, reamed and chamfered, and shall be free from burrs and obstructions. \nPipe ends shall have full-bore openings and shall not be undercut. \n INSIGHTS (2) \n1108.3 Joint preparation and installation.  \nWhere required by Sections 1108.4 through 1108.9, the preparation and installation of brazed, \nflared, mechanical, press-connect, soldered, threaded and welded joints shall comply with \nSections 1108.3.1 through 1108.3.5. \n INSIGHTS (2) \n1108.3.1  Brazed joints.  \nJoint surfaces shall be cleaned. An approved flux shall be applied where required by the braze \nfiller metal manufacturer. The piping being brazed shall be purged of air to remove the oxygen",
      "section": "1108.3.4",
      "index": 519,
      "type": "semantic"
    },
    {
      "id": "chunk_520",
      "text": "--- Page 291 ---\nand filled with one of the following inert gases: oxygen-free nitrogen, helium or argon. The \npiping system shall be prepurged with an inert gas for a minimum time corresponding to five \nvolume changes through the piping system prior to brazing. The pre-purge rate shall be at a \nminimum velocity of 100 feet per minute (0.508 m/s). The inert gas shall be directly connected \nto the tube system being brazed to prevent the entrainment of ambient air. After the pre-purge, \nthe inert gas supply shall be maintained through the piping during the brazing operation at a \nminimum pressure of 1.0 psi (6.89 kPa) and a maximum pressure of 3.0 psi (20.67 kPa). The joint \nshall be brazed with a filler metal conforming to AWS A5.8. \n INSIGHTS (2) \n1108.3.2  Mechanical joints.  \nMechanical joints shall be installed in accordance with the manufacturer\u2019s instructions. \n INSIGHTS (2) \n1108.3.2.1 Flared joints.  \nFlared fittings shall be installed in accordance with the manufacturer\u2019s instructions. The flared \nfitting shall be used with the tube material specified by the fitting manufacturer. The flared \ntube end shall be made by a tool designed for that operation. \n INSIGHTS (2) \n1108.3.2.2  Press-connect joints.  \nPress-connect joints shall be installed in accordance with the manufacturer\u2019s instructions. \n INSIGHTS (2) \n1108.3.3 Soldered joints.  \nJoint surfaces to be soldered shall be cleaned and a flux conforming to ASTM B813 shall be \napplied. The joint shall be soldered with a solder conforming to ASTM B32. Solder joints shall",
      "section": "1108.3.4",
      "index": 520,
      "type": "semantic"
    },
    {
      "id": "chunk_521",
      "text": "--- Page 292 ---\nbe limited to refrigerant systems using Group A1 refrigerant and having a pressure of less than \nor equal to 200 psi (1378 kPa). \n INSIGHTS (2) \n1108.3.4  Threaded joints.  \nThreads shall conform to ASME B1.1, ASME B1.13M, ASME B1.20.1 or ASME B1.20.3. Thread \nlubricant, pipe-joint compound or thread tape shall be applied on the external threads only \nand shall be approved for application on the piping material. \n INSIGHTS (2) \n1108.3.5  Welded joints.  \nJoint surfaces to be welded shall be cleaned by an approved procedure. Joints shall be welded \nwith an approved filler metal. \n INSIGHTS (2) \n1108.4  Aluminum tube.  \nJoints between aluminum tubing or fittings shall be brazed, mechanical, press-connect or \nwelded joints conforming to",
      "section": "1108.3.4",
      "index": 521,
      "type": "semantic"
    },
    {
      "id": "chunk_522",
      "text": "Section 1108.3.\n\nINSIGHTS (2) \n1108.5 Brass (copper alloy) pipe.  \nJoints between brass pipe or fittings shall be brazed, mechanical, press-connect, threaded or \nwelded joints conforming to",
      "section": "1108.3.",
      "index": 522,
      "type": "semantic"
    },
    {
      "id": "chunk_523",
      "text": "Section 1108.3.\n\nINSIGHTS (2) \n1108.6 Copper pipe.  \nJoints between copper or copper-alloy pipe or fittings shall be brazed, mechanical, press-\nconnect, soldered, threaded or welded joints conforming to",
      "section": "1108.3.",
      "index": 523,
      "type": "semantic"
    },
    {
      "id": "chunk_524",
      "text": "Section 1108.3.\n\n--- Page 293 ---\n INSIGHTS (2) \n1108.7 Copper tube.  \nJoints between copper or copper-alloy tubing or fittings shall be brazed, flared, mechanical, \npress-connect or soldered joints. \n INSIGHTS (2) \n1108.8 Steel pipe.  \nJoints between steel pipe or fittings shall be mechanical joints, threaded, press-connect or \nwelded joints conforming to",
      "section": "1108.3.",
      "index": 524,
      "type": "semantic"
    },
    {
      "id": "chunk_525",
      "text": "Section 1108.3.\n\nINSIGHTS (2) \n1108.9 Steel tube.  \nJoints between steel tubing or fittings shall be flared, mechanical, press-connect or welded \njoints conforming to",
      "section": "1108.3.",
      "index": 525,
      "type": "semantic"
    },
    {
      "id": "chunk_526",
      "text": "Section 1108.3.\n\nINSIGHTS (2)",
      "section": "1108.3.",
      "index": 526,
      "type": "semantic"
    },
    {
      "id": "chunk_527",
      "text": "Section 1109\n\nRefrigerant Pipe Installation  \n INSIGHTS (3) \n1109.1  General.  \nRefrigerant piping installations, other than R-717 (ammonia) refrigeration systems, shall \ncomply with the requirements of this section. The design of refrigerant piping shall be in \naccordance with ASME B31.5. \n INSIGHTS (2) \n1109.2  Piping location.  \nRefrigerant piping shall comply with the installation location requirements of Sections \n1109.2.1 through 1109.2.7. Refrigerant piping for Groups A2L and B2L shall also comply with\n\n--- Page 294 ---\nthe requirements of",
      "section": "1109",
      "index": 527,
      "type": "semantic"
    },
    {
      "id": "chunk_528",
      "text": "Section 1109.3.\n\nRefrigerant piping for Groups A2, A3, B2 and B3 shall also \ncomply with the requirements of",
      "section": "1109.3.",
      "index": 528,
      "type": "semantic"
    },
    {
      "id": "chunk_529",
      "text": "Section 1109.4.\n\nINSIGHTS (2) \n1109.2.1  Minimum height.  \nExposed refrigerant piping installed in open spaces that afford passage shall be not less than 7 \nfeet 3 inches (2210 mm) above the finished floor. \n INSIGHTS (2) \n1109.2.2  Refrigerant pipe enclosure.  \nRefrigerant piping shall be protected by locating it within the building elements or within \nprotective enclosures. \nException: Piping protection within the building elements or protective enclosure shall \nnot be required in any of the following locations: \n1. \nWhere installed without ready access or located more than 7 feet 3 inches (2210 mm) \nabove the finished floor. \n2. \nWhere located within 6 feet (1829 mm) of the refrigerant unit or appliance. \n3. \nWhere located in a machinery room complying with",
      "section": "1109.4.",
      "index": 529,
      "type": "semantic"
    },
    {
      "id": "chunk_530",
      "text": "Section 1105.\n\nINSIGHTS (2) \n1109.2.3  Prohibited locations.  \nRefrigerant piping shall not be installed in any of the following locations:\n\n--- Page 295 ---\n1. \nExposed within a fire-resistance-rated exit access corridor. \n2. \nWithin an interior exit stairway. \n3. \nWithin an interior exit ramp. \n4. \nWithin an exit passageway. \n5. \nWithin an elevator, dumbwaiter or other shaft containing a moving object. \n INSIGHTS (2) \n1109.2.4  Piping in concrete floors.  \nRefrigerant piping installed in concrete floors shall be encased in pipe, conduit or ducts. The \npiping shall be protected to prevent damage from vibration, stress and corrosion. \n INSIGHTS (2) \n1109.2.5  Refrigerant pipe shafts.  \nRefrigerant piping that penetrates two or more floor/ceiling assemblies shall be enclosed in a \nfire-resistance-rated shaft enclosure. The fire-resistance-rated shaft enclosure shall comply \nwith",
      "section": "1105.",
      "index": 530,
      "type": "semantic"
    },
    {
      "id": "chunk_531",
      "text": "Section 713\n\nof the International Building Code. \nExceptions: \n1. \nSystems using R-718 refrigerant (water).",
      "section": "713",
      "index": 531,
      "type": "semantic"
    },
    {
      "id": "chunk_532",
      "text": "--- Page 296 ---\n2. \nPiping in a direct system using Group A1 refrigerant where the refrigerant quantity does \nnot exceed the limits of Table 1103.1 for the smallest occupied space through which the \npiping passes. \n3. \nPiping located on the exterior of the building where vented to the outdoors. \n INSIGHTS (3) \n1109.2.6  Exposed piping surface temperature.  \nExposed piping with ready access having surface temperatures greater than 120\u00b0F (49\u00b0C) or less \nthan 5\u00b0F (-15\u00b0C) shall be protected from contact or shall have thermal insulation that limits the \nexposed insulation surface temperature to a range of 5\u00b0F (-15\u00b0C) to 120\u00b0F (49\u00b0C). \n INSIGHTS (2) \n1109.2.7  Pipe identification. \nRefrigerant pipe located in areas other than the room or space where the refrigerating \nequipment is located shall be identified. The pipe identification shall be located at intervals not \nexceeding 20 feet (6096 mm) on the refrigerant piping or pipe insulation. The minimum height \nof lettering of the identification label shall be 1/2 inch (12.7 mm). The identification shall \nindicate the refrigerant designation and safety group classification of refrigerant used in the \npiping system. For Group A2, A3, B2 and B3 refrigerants, the identification shall also include the \nfollowing statement: \u201cDANGER\u2014Risk of Fire or Explosion. Flammable Refrigerant.\u201d For any \nGroup B refrigerant, the identification shall also include the following statement: \u201cDANGER\u2014\nToxic Refrigerant.\u201d",
      "section": "713",
      "index": 532,
      "type": "semantic"
    },
    {
      "id": "chunk_533",
      "text": "--- Page 297 ---\n1109.3  Installation requirements for Group A2L or B2L refrigerant.  \nPiping systems using Group A2L or B2L refrigerant shall comply with the requirements of \nSections 1109.3.1 and 1109.3.2. \n INSIGHTS (2) \n1109.3.1  Pipe protection.  \nIn addition to the requirements of",
      "section": "713",
      "index": 533,
      "type": "semantic"
    },
    {
      "id": "chunk_534",
      "text": "Section 305.5\n\n, aluminum, copper and steel tube used for \nGroup A2L and B2L refrigerants and located in concealed locations where tubing is installed in \nstuds, joists, rafters or similar member spaces, and located less than 1 1/2 inches (38 mm) from \nthe nearest edge of the member, shall be continuously protected by shield plates. Protective \nsteel shield plates having a minimum thickness of 0.0575 inch (1.46 mm) (No. 16 gage) shall \ncover the area of the tube plus the area extending not less than 2 inches (51 mm) beyond both \nsides of the tube. \n INSIGHTS (2) \n1109.3.2  Shaft ventilation.  \nRefrigerant pipe shafts with systems using Group A2L or B2L refrigerant shall be naturally or \nmechanically ventilated. The shaft ventilation exhaust outlet shall comply with",
      "section": "305.5",
      "index": 534,
      "type": "semantic"
    },
    {
      "id": "chunk_535",
      "text": "Section 501.3.1\n\n. \nNaturally ventilated shafts shall have a pipe, duct or conduit not less than 4 inches (102 mm) in \ndiameter that connects to the lowest point of the shaft and extends to the outdoors. The pipe, \nduct or conduit shall be level or pitched downward to the outdoors. Mechanically ventilated \nshafts shall have a minimum airflow velocity in accordance with Table 1109.3.2. The \nmechanical ventilation shall be continuously operated or activated by a refrigerant detector. \nSystems utilizing a refrigerant detector shall activate the mechanical ventilation at a maximum \nrefrigerant concentration of 25 percent of the lower flammable limit of the refrigerant. The \ndetector, or a sampling tube that draws air to the detector, shall be located in an area where",
      "section": "501.3.1",
      "index": 535,
      "type": "semantic"
    },
    {
      "id": "chunk_536",
      "text": "--- Page 298 ---\nrefrigerant from a leak will concentrate. The shaft shall not be required to be ventilated for \ndouble-wall refrigerant pipe where the interstitial space of the double-wall pipe is vented to \nthe outdoors. \n INSIGHTS (2) \nTABLE 1109.3.2 SHAFT VENTILATION VELOCITY \nCROSS-SECTIONAL AREA OF SHAFT (square inches) \nMINIMUM VENTILATION VELOCITY (feet per minute) \n\u2264 20 \n100 \n> 20 \u2264 250 \n200 \n> 250 \u2264 1,250 \n300 \n> 1,250 \n400 \nFor SI: 1 square inch = 645 mm2, 1 foot per minute = 0.0058 m/s. \n1109.4  Installation requirements for Group A2, A3, B2 or B3 refrigerant.  \nPiping systems using Group A2, A3, B2 or B3 refrigerant shall comply with the requirements of \nSections 1109.4.1 and 1109.4.2. \n INSIGHTS (2) \n1109.4.1  Piping material.  \nPiping material for Group A2, A3, B2 or B3 refrigerant located inside the building, except for \nmachinery rooms, shall be copper pipe, brass pipe or steel pipe. Pipe joints located in areas \nother than the machinery room shall be welded. Self-contained listed and labeled equipment or \nappliances shall have piping material based on the listing requirements. \n INSIGHTS (2) \n1109.4.2  Shaft ventilation. \nRefrigerant pipe shafts with systems using Group A2, A3, B2 or B3 refrigerant shall be \ncontinuously mechanically ventilated. The shaft ventilation exhaust outlet shall comply with",
      "section": "501.3.1",
      "index": 536,
      "type": "semantic"
    },
    {
      "id": "chunk_537",
      "text": "Section 501.3.1\n\n. Mechanically ventilated shafts shall have a minimum airflow velocity as\n\n--- Page 299 ---\nspecified in Table 1109.3.2. The shaft shall not be required to be ventilated for double-wall \nrefrigerant pipe where the interstitial space of the doublewall pipe is vented to the outdoors. \n1109.5  Refrigerant pipe penetrations.  \nThe annular space between the outside of a refrigerant pipe and the inside of a pipe sleeve or \nopening in a building envelope wall, floor or ceiling assembly penetrated by a refrigerant pipe \nshall be sealed in an approved manner with caulking material or foam sealant or closed with a \ngasketing system. The caulking material, foam sealant or gasketing system shall be designed \nfor the conditions at the penetration location and shall be compatible with the pipe, sleeve and \nbuilding materials in contact with the sealing materials. Refrigerant pipes penetrating fire-\nresistance-rated assemblies or membranes of fire-resistance-rated assemblies shall be sealed \nor closed in accordance with",
      "section": "501.3.1",
      "index": 537,
      "type": "semantic"
    },
    {
      "id": "chunk_538",
      "text": "Section 714\n\nof the International Building Code. \n INSIGHTS (2) \n1109.6  Stress and strain.  \nRefrigerant piping shall be installed so as to prevent strains and stresses that exceed the \nstructural strength of the pipe. Where necessary, provisions shall be made to protect piping \nfrom damage resulting from vibration, expansion, contraction and structural settlement. \n INSIGHTS (2) \n1109.7  Condensate control.  \nRefrigerating piping and fittings that, during normal operation, will reach a surface \ntemperature below the dew point of the surrounding air, and are located in spaces or areas \nwhere condensation has the potential to cause a safety hazard to the building occupants, \nstructure, electrical equipment or any other equipment or appliances, shall be insulated or \nprotected in an approved manner to prevent damage from condensation.\n\n--- Page 300 ---\n INSIGHTS (2) \n1109.8  Stop valves.  \nStop valves shall be installed in specified locations in accordance with Sections 1109.8.1 and \n1109.8.2. Stop valves shall be supported in accordance with",
      "section": "714",
      "index": 538,
      "type": "semantic"
    },
    {
      "id": "chunk_539",
      "text": "Section 1109.8.3\n\nand identified in \naccordance with",
      "section": "1109.8.3",
      "index": 539,
      "type": "semantic"
    },
    {
      "id": "chunk_540",
      "text": "Section 1109.8.4\n\n. \nExceptions: \n1. \nSystems that have a refrigerant pumpout function capable of storing the entire refrigerant \ncharge in a receiver or heat exchanger. \n2. \nSystems that are equipped with provisions for pumping out the refrigerant using either \nportable or permanently installed refrigerant recovery equipment. \n3. \nSelf-contained listed and labeled systems. \n INSIGHTS (2) \n1109.8.1  Refrigerating systems containing more than 6.6 pounds (3.0 kg) of \nrefrigerant.  \nStop valves shall be installed in the following locations on refrigerating systems containing \nmore than 6.6 pounds (3.0 kg) of refrigerant: \n1. \nThe suction inlet of each compressor, compressor unit or condensing unit. \n2. \nThe discharge outlet of each compressor, compressor unit or condensing unit.\n\n--- Page 301 ---\n3. \nThe outlet of each liquid receiver. \n INSIGHTS (2) \n1109.8.2  Refrigerating systems containing more than 100 pounds (45 kg) of \nrefrigerant.  \nIn addition to stop valves required by",
      "section": "1109.8.4",
      "index": 540,
      "type": "semantic"
    },
    {
      "id": "chunk_541",
      "text": "Section 1109.8.1\n\n, systems containing more than 100 \npounds (45 kg) of refrigerant shall have stop valves installed in the following locations: \n1. \nEach inlet of each liquid receiver. \n2. \nEach inlet and each outlet of each condenser where more than one condenser is used in \nparallel. \nExceptions: \n1. \nStop valves shall not be required at the inlet of a receiver in a condensing unit nor at the \ninlet of a receiver that is an integral part of the condenser. \n2. \nSystems utilizing nonpositive displacement compressors. \n INSIGHTS (2) \n1109.8.3  Stop valve support.  \nStop valves shall be supported to prevent detrimental stress and strain on the refrigerant \npiping system. The piping system shall not be utilized to support stop valves on copper tubing \nor aluminum tubing 1 inch (25.4 mm) outside diameter or larger.\n\n--- Page 302 ---\n INSIGHTS (2) \n1109.8.4  Identification.  \nStop valves shall be identified where their intended purpose is not obvious. Where valves are \nidentified by a numbering or lettering system, legend(s) or key(s) for the valve identification \nshall be located in the room containing the indoor refrigeration equipment. The minimum \nheight of lettering of the identification label shall be 1/2 inch (12.7 mm). \n INSIGHTS (2)",
      "section": "1109.8.1",
      "index": 541,
      "type": "semantic"
    },
    {
      "id": "chunk_542",
      "text": "Section 1110\n\nRefrigeration Piping System Test  \n INSIGHTS (3) \n1110.1  General.  \nRefrigerant piping systems, other than R- 717 (ammonia) refrigeration systems, that are \nerected in the field shall be pressure tested for strength and leak tested for tightness, in \naccordance with the requirements of this section, after installation and before being placed in \noperation. Tests shall include both the high- and low-pressure sides of each system. \nException: Listed and labeled equipment, including compressors, condensers, vessels, \nevaporators, gas bulk storage tanks, safety devices, pressure gauges and control \nmechanisms, shall not be required to be tested. \n INSIGHTS (2) \n1110.2  Exposure of refrigerant piping system.  \nRefrigerant pipe and joints installed in the field shall be exposed for visual inspection and \ntesting prior to being covered or enclosed. \n INSIGHTS (2)",
      "section": "1110",
      "index": 542,
      "type": "semantic"
    },
    {
      "id": "chunk_543",
      "text": "--- Page 303 ---\n1110.3  Test gases.  \nThe medium used for pressure testing the refrigerant system shall be one of the following inert \ngases: oxygen-free nitrogen, helium or argon. For R-744 refrigerant systems, carbon dioxide \nshall be allowed as the test medium. For R-718 refrigerant systems, water shall be allowed as \nthe test medium. Oxygen, air, combustible gases and mixtures containing such gases shall not \nbe used as a test medium. Systems erected on the premises with tubing not exceeding 5/8 inch \n(15.9 mm) outside diameter shall be allowed to use the refrigerant identified on the nameplate \nlabel or marking as the test medium. \n INSIGHTS (2) \n1110.4 Test apparatus.  \nThe means used to pressurize the refrigerant piping system shall have on its outlet side a test \npressure measuring device and either a pressure-limiting device or a pressure-reducing device. \nThe test pressure measuring device shall have an accuracy of \u00b13 percent or less of the test \npressure and shall have a resolution of 5 percent or less of the test pressure. \n INSIGHTS (2) \n1110.5 Piping system pressure test and leak test.  \nThe refrigerant piping system shall be tested as a whole or separate tests shall be conducted \nfor the low-pressure side and high-pressure side of the piping system. The refrigerant piping \nsystem shall be tested in accordance with both of the following methods: \n1. \nThe system shall be pressurized for a period of not less than 60 minutes to not less than the \nlower of the design pressures or the setting of the pressure relief device(s). The design \npressures for testing shall be the pressure listed on the label nameplate of the condensing unit,",
      "section": "1110",
      "index": 543,
      "type": "semantic"
    },
    {
      "id": "chunk_544",
      "text": "--- Page 304 ---\ncompressor, compressor unit, pressure vessel or other system component with a nameplate. \nAdditional test gas shall not be added to the system after the start of the pressure test. The \nsystem shall not show loss of pressure on the test pressure measuring device during the \npressure test. Where using refrigerant as a test medium in accordance with",
      "section": "1110",
      "index": 544,
      "type": "semantic"
    },
    {
      "id": "chunk_545",
      "text": "Section 1110.3\n\n, the \ntest pressure shall be not less than the saturation dew point pressure at 77\u00b0F (25\u00b0C). \n2. \nA vacuum of 500 microns shall be achieved. After achieving a vacuum, the system shall be \nisolated from the vacuum pump. The system pressure shall not rise above 1,500 microns for a \nperiod of not less than 10 minutes. \n INSIGHTS (2) \n1110.5.1  Joints and refrigerant-containing parts in air ducts.  \nJoints and all refrigerant-containing parts of a refrigerating system located in an air duct of an \nair-conditioning system that conveys conditioned air to and from human-occupied spaces \nshall be tested at a pressure of 150 percent of the higher of the design pressure or pressure \nrelief device setting. \n INSIGHTS (2) \n1110.5.2  Limited charge systems.  \nLimited charge systems with a pressure relief device, erected on the premises, shall be tested \nat a pressure not less than one and one-half times the pressure setting of the relief device. \nListed and labeled limited charge systems shall be tested at the equipment or appliance design \npressure. \n INSIGHTS (2)",
      "section": "1110.3",
      "index": 545,
      "type": "semantic"
    },
    {
      "id": "chunk_546",
      "text": "--- Page 305 ---\n1110.6 Booster compressor.  \nWhere a compressor protected by a pressure relief device is used as a booster to obtain an \nintermediate pressure, and such compressor discharges into the suction side of another \ncompressor, the booster compressor shall be considered to be a part of the low-pressure side \nof the system. \n INSIGHTS (2) \n1110.7 Centrifugal/nonpositive displacement compressors.  \nWhere testing systems using centrifugal or other nonpositive displacement compressors, the \nentire system shall be considered to be the low-pressure side for test purposes. \n INSIGHTS (2) \n1110.8 Contractor or engineer declaration.  \nThe installing contractor or registered design professional of record shall issue a certificate of \ntest to the code official for all systems containing 55 pounds (25 kg) or more of refrigerant. The \ncertificate shall give the test date, name of the refrigerant, test medium and the field test \npressure applied to the high-pressure side and the low-pressure side of the system. The \ncertification of test shall be signed by the installing contractor or registered design professional \nand shall be made part of the public record. \n INSIGHTS (2) \n[F]",
      "section": "1110.3",
      "index": 546,
      "type": "semantic"
    },
    {
      "id": "chunk_547",
      "text": "Section 1111\n\nPeriodic Testing \n[F] 1111.1 Testing required. \nThe following emergency devices and systems shall be periodically tested in accordance with \nthe manufacturer\u2019s instructions and as required by the code official: \n1.\n\n--- Page 306 ---\nTreatment and flaring systems. \n2. \nValves and appurtenances necessary to the operation of emergency refrigeration control boxes. \n3. \nFans and associated equipment intended to operate emergency ventilation systems. \n4. \nDetection and alarm systems.",
      "section": "1111",
      "index": 547,
      "type": "semantic"
    },
    {
      "id": "chunk_548",
      "text": "Periodic Testing \n[F] 1111.1 Testing required. \nThe following emergency devices and systems shall be periodically tested in accordance with \nthe manufacturer\u2019s instructions and as required by the code official: \n1.\n\n--- Page 306 ---\nTreatment and flaring systems. \n2. \nValves and appurtenances necessary to the operation of emergency refrigeration control boxes. \n3. \nFans and associated equipment intended to operate emergency ventilation systems. \n4. \nDetection and alarm systems.",
      "section": null,
      "index": 548,
      "type": "semantic"
    }
  ],
  "sections": [
    {
      "number": "301",
      "title": "General",
      "content_preview": "Section 301 General  \n301.1 Scope. \nThis chapter shall govern the approval and installation of all equipment and appliances that \ncomprise parts of the building mechanical systems regulated by this code in accordance with \n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "101.2.",
      "title": "301.2 Energy utilization.",
      "content_preview": "Section 101.2. \n301.2 Energy utilization. \nHeating, ventilating and air-conditioning systems of all structures shall be designed and \ninstalled for efficient utilization of energy in accordance with the International Energy \nConservation Code. \n301.3 Identification. \nEach length of pipe and tubing and each pipe fitting utilized in a mechanical system shall bear \nthe identification of the manufacturer. \n\n--- Page 2 ---\n301.4 Plastic pipe, fittings and components. \nPlastic pipe, fittings and compo",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "301.3.",
      "title": "Piping, tubing and fittings shall either be tested by an approved third-party",
      "content_preview": "Section 301.3. Piping, tubing and fittings shall either be tested by an approved third-party \ntesting agency or certified by an approved third-party certification agency. \n301.6 Fuel gas appliances and equipment. \nThe approval and installation of fuel gas distribution piping and equipment, fuel gas-fired \nappliances and fuel gas-fired appliance venting systems shall be in accordance with the \nInternational Fuel Gas Code. \n301.7 Listed and labeled. \nAppliances regulated by this code shall be list",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "105.",
      "title": "Exception: Listing and labeling of equipment and appliances used for refrigeration shall",
      "content_preview": "Section 105. \nException: Listing and labeling of equipment and appliances used for refrigeration shall \nbe in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "1101.2.",
      "title": "301.8 Labeling.",
      "content_preview": "Section 1101.2. \n301.8 Labeling.  \nLabeling shall be in accordance with the procedures set forth in Sections 301.8.1 through \n301.8.2.3. \n INSIGHTS (1) \n\n--- Page 3 ---\n301.8.1 Testing. \nAn approved agency shall test a representative sample of the mechanical equipment and \nappliances being labeled to the relevant standard or standards. The approved agency shall \nmaintain a record of all of the tests performed. The record shall provide sufficient detail to \nverify compliance with the test standar",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "1612",
      "title": "of the International Building",
      "content_preview": "Section 1612 of the International Building \nCode for utilities and attendant equipment. \nException: Mechanical systems, equipment and appliances are permitted to be located \nbelow the elevation required by ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "1612",
      "title": "of the of the International Building Code for",
      "content_preview": "Section 1612 of the of the International Building Code for \nutilities and attendant equipment provided that they are designed and installed to \nprevent water from entering or accumulating within the components and to resist \nhydrostatic and hydrodynamic loads and stresses, including the effects of buoyancy, \nduring the occurrence of flooding up to such elevation. \n INSIGHTS (1) \n[BS] 301.16.1 Coastal high-hazard areas and coastal A zones. \nIn coastal high-hazard areas and coastal A zones, mechan",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "302",
      "title": "Protection of Structure",
      "content_preview": "Section 302 Protection of Structure \n302.1 Structural safety.  \nThe building or structure shall not be weakened by the installation of mechanical systems. \nWhere floors, walls, ceilings or any other portion of the building or structure are required to be \naltered or replaced in the process of installing or repairing any system, the building or structure \nshall be left in a safe structural condition in accordance with the International Building Code. \n INSIGHTS (1) \n302.2 Penetrations of floor/ce",
      "requirements": "{\"clearance\": \"2\", \"percentage\": \"25\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "303",
      "title": "Equipment and Appliance Location",
      "content_preview": "Section 303 Equipment and Appliance Location \n303.1 General. \nEquipment and appliances shall be located as required by this section, specific requirements \nelsewhere in this code and the conditions of the equipment and appliance listing. \n303.2 Hazardous locations. \nAppliances shall not be located in a hazardous location unless listed and approved for the \nspecific installation. \n303.3 Prohibited locations. \nFuel-fired appliances shall not be located in, or obtain combustion air from, any of the",
      "requirements": "{\"clearance\": \"3\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "901.4.",
      "title": "",
      "content_preview": "Section 901.4. \n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "304",
      "title": "Installation",
      "content_preview": "Section 304 Installation \n304.1 General.  \nEquipment and appliances shall be installed as required by the terms of their approval, in \naccordance with the conditions of the listing, the manufacturer\u2019s installation instructions and \nthis code. Manufacturer\u2019s installation instructions shall be available on the job site at the time \nof inspection. \n\n--- Page 13 ---\n INSIGHTS (1) \n304.2 Conflicts. \nWhere conflicts between this code and the conditions of listing or the manufacturer\u2019s \ninstallation in",
      "requirements": "{\"clearance\": \"18\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "304.3.",
      "title": "--- Page 14 ---",
      "content_preview": "Section 304.3. \n\n--- Page 14 ---\nException: This section shall not apply to appliance installations complying with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "304.6.",
      "title": "304.4 Prohibited equipment and appliance location.",
      "content_preview": "Section \n304.6. \n304.4 Prohibited equipment and appliance location. \nEquipment and appliances having an ignition source shall not be installed in Group H \noccupancies or control areas where open use, handling or dispensing of combustible, \nflammable or explosive materials occurs. \n[FG] 304.5 Hydrogen-generating and refueling operations.  \nHydrogen-generating and refueling appliances shall be installed and located in accordance \nwith their listing and the manufacturer\u2019s instructions. Ventilation ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "304.5.1",
      "title": "Natural ventilation.",
      "content_preview": "Section 304.5.1, 304.5.2 or 304.5.3 in public garages, private garages, repair \ngarages, automotive motor fuel-dispensing facilities and parking garages that contain \nhydrogen-generating appliances or refueling systems. For the purpose of this section, rooms \nor spaces that are not part of the living space of a dwelling unit and that communicate directly \nwith a private garage through openings shall be considered to be part of the private garage. \n INSIGHTS (1) \n[FG] 304.5.1 Natural ventilation.",
      "requirements": "{\"clearance\": \"3\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "304.5.1",
      "title": "",
      "content_preview": "Section 304.5.1, the required size of openings shall be based \non the net free area of each opening. If the free area through a design of louver or grille is known, \nit shall be used in calculating the size opening required to provide the free area specified. If the \ndesign and free area are not known, it shall be assumed that wood louvers will have 25-percent \nfree area and metal louvers and grilles will have 75-percent free area. Louvers and grilles shall \nbe fixed in the open position. \n[FG] ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.16.",
      "title": "In such locations, equipment and appliances having an",
      "content_preview": "Section 502.16. In such locations, equipment and appliances having an \nignition source shall be located such that the source of ignition is below the mechanical \nventilation outlet(s). \n\n--- Page 16 ---\n[FG] 304.5.3 Specially engineered installations. \nAs an alternative to the provisions of Sections 304.5.1 and 304.5.2, the necessary supply of air \nfor ventilation and dilution of flammable gases shall be provided by an approved engineered \nsystem. \n304.6 Public garages.  \nAppliances located in p",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "304.3",
      "title": "and",
      "content_preview": "Section 304.3 and \nNFPA 30A. \n INSIGHTS (1) \n304.7 Private garages.  \nAppliances located in private garages and carports shall be installed with a minimum clearance \nof 6 feet (1829 mm) above the floor. \nException: The requirements of this section shall not apply where the appliances are \nprotected from motor vehicle impact and installed in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "304.3.",
      "title": "INSIGHTS (1)",
      "content_preview": "Section 304.3. \n INSIGHTS (1) \n304.8 Construction and protection. \nBoiler rooms and furnace rooms shall be protected as required by the International Building \nCode. \n\n--- Page 17 ---\n304.9 Clearances to combustible construction. \nHeat-producing equipment and appliances shall be installed to maintain the required \nclearances to combustible construction as specified in the listing and manufacturer\u2019s \ninstructions. Such clearances shall be reduced only in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "308.",
      "title": "Clearances",
      "content_preview": "Section 308. Clearances \nto combustibles shall include such considerations as door swing, drawer pull, overhead \nprojections or shelving and window swing, shutters, coverings and drapes. Devices such as \ndoorstops or limits, closers, drapery ties or guards shall not be used to provide the required \nclearances. \n304.10 Clearances from grade.  \nEquipment and appliances installed at grade level shall be supported on a level concrete slab \nor other approved material extending not less than 3 inches ",
      "requirements": "{\"clearance\": \"3\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "305",
      "title": "Piping Support",
      "content_preview": "Section 305 Piping Support  \n305.1 General. \nMechanical system piping shall be supported in accordance with this section. \n305.2 Materials. \nPipe hangers and supports shall have sufficient strength to withstand all anticipated static and \nspecified dynamic loading conditions associated with the intended use. Pipe hangers and \nsupports that are in direct contact with piping shall be of approved materials that are \ncompatible with the piping and that will not promote galvanic action. \n305.3 Struct",
      "requirements": "{\"clearance\": \"1\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "301.18.",
      "title": "b.",
      "content_preview": "Section 301.18. \nb. \nThe maximum horizontal spacing of cast-iron pipe hangers shall be increased to 10 feet where 10-foot lengths of pipe are \ninstalled. \nc. \nMid-story guide. \n305.5 Protection against physical damage. \nIn concealed locations where piping, other than cast-iron or steel, is installed through holes or \nnotches in studs, joists, rafters or similar members less than 1 1/2 inches (38 mm) from the \n\n--- Page 20 ---\nnearest edge of the member, the pipe shall be protected by shield plat",
      "requirements": "{\"clearance\": \"2\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "306",
      "title": "Access and Service Space",
      "content_preview": "Section 306 Access and Service Space \n306.1 Access.  \nAppliances, controls devices, heat exchangers and HVAC system components that utilize \nenergy shall be accessible for inspection, service, repair and replacement without disabling the \nfunction of a fire-resistance-rated assembly or removing permanent construction, other \nappliances, venting systems or any other piping or ducts not connected to the appliance being \ninspected, serviced, repaired or replaced. A level working space not less than",
      "requirements": "{\"clearance\": \"30\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "306.5",
      "title": "or stairways installed in accordance",
      "content_preview": "Section 306.5 or stairways installed in accordance \nwith the requirements specified in the International Building Code in the path of travel to and \nfrom appliances, fans or equipment requiring service. \n306.5.2 Electrical requirements. \nA receptacle outlet shall be provided at or near the equipment location in accordance with \nNFPA 70. \n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "307",
      "title": "Condensate Disposal",
      "content_preview": "Section 307 Condensate Disposal \n307.1 Fuel-burning appliances.  \nLiquid combustion by-products of condensing appliances shall be collected and discharged to \nan approved plumbing fixture or disposal area in accordance with the manufacturer\u2019s \ninstallation instructions. Condensate piping shall be of approved corrosion-resistant material \nand shall not be smaller than the drain connection on the appliance. Such piping shall maintain \na minimum horizontal slope in the direction of discharge of not",
      "requirements": "{\"percentage\": \"1\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "307.2.1",
      "title": "",
      "content_preview": "Section 307.2.1, where damage to any building components \ncould occur as a result of overflow from the equipment primary condensate removal system, \none of the following auxiliary protection methods shall be provided for each cooling coil or \nfuel-fired appliance that produces condensate: \n1. \n\n--- Page 29 ---\nAn auxiliary drain pan with a separate drain shall be provided under the coils on which \ncondensation will occur. The auxiliary pan drain shall discharge to a conspicuous point of \ndisposa",
      "requirements": "{\"clearance\": \"2\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "308",
      "title": "Clearance Reduction",
      "content_preview": "Section 308 Clearance Reduction \n308.1 Scope.  \nThis section shall govern the reduction in required clearances to combustible materials and \ncombustible assemblies for chimneys, vents, kitchen exhaust equipment, mechanical \nappliances, and mechanical devices and equipment. \n INSIGHTS (1) \n308.2 Listed appliances and equipment. \nThe reduction of the required clearances to combustibles for listed and labeled appliances and \nequipment shall be in accordance with the requirements of this section exc",
      "requirements": "{\"clearance\": \"1\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "308.4.1",
      "title": "or 308.4.2.",
      "content_preview": "Section 308.4.1 or 308.4.2. \n308.4.1 Labeled assemblies. \nThe allowable clearance reduction shall be based on an approved reduced clearance protective \nassembly that is listed and labeled in accordance with UL 1618. \n308.4.2 Reduction table.  \nThe allowable clearance reduction shall be based on one of the methods specified in Table \n308.4.2. Where required clearances are not listed in Table 308.4.2, the reduced clearances shall \nbe determined by linear interpolation between the distances listed ",
      "requirements": "{\"clearance\": \"0.0236\"}",
      "referenced_sections": [],
      "has_table": true,
      "has_exception": false
    },
    {
      "number": "803.10.4.",
      "title": "308.4.2.4 Masonry fireplaces.",
      "content_preview": "Section 803.10.4. \n308.4.2.4 Masonry fireplaces. \nThe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nclearances required for masonry fireplaces as specified in Chapter 8 and the International \nBuilding Code. \n\n--- Page 35 ---\n308.4.2.5 Kitchen exhaust ducts. \nThe clearance reduction methods specified in Table 308.4.2 shall not be utilized to reduce the \nminimum clearances required by ",
      "requirements": "{}",
      "referenced_sections": [
        "803.10.4"
      ],
      "has_table": true,
      "has_exception": false
    },
    {
      "number": "506.3.11.1",
      "title": "for kitchen exhaust ducts enclosed in a",
      "content_preview": "Section 506.3.11.1 for kitchen exhaust ducts enclosed in a \nshaft. \n",
      "requirements": "{}",
      "referenced_sections": [
        "506.3.11"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "309",
      "title": "Temperature Control",
      "content_preview": "Section 309 Temperature Control \n[BG] 309.1 Space-heating systems. \nInterior spaces intended for human occupancy shall be provided with active or passive space-\nheating systems capable of maintaining an indoor temperature of not less than 68\u00b0F (20\u00b0C) at \na point 3 feet (914 mm) above floor on the design heating day. The installation of portable \nspace heaters shall not be used to achieve compliance with this section. \nExceptions: \n1. \nInterior spaces where the primary purpose is not associated w",
      "requirements": "{\"temperature\": \"68\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "310",
      "title": "Explosion Control",
      "content_preview": "Section 310 Explosion Control \n[F] 310.1 Required. \nStructures occupied for purposes involving explosion hazards shall be provided with explosion \ncontrol where required by the International Fire Code. Explosion control systems shall be \ndesigned and installed in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "911",
      "title": "of the International Fire Code.",
      "content_preview": "Section 911 of the International Fire Code. \n\n--- Page 36 ---\n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "311",
      "title": "Smoke and Heat Vents",
      "content_preview": "Section 311 Smoke and Heat Vents \n[F] 311.1 Required. \nApproved smoke and heat vents shall be installed in the roofs of one-story buildings where \nrequired by the International Fire Code. Smoke and heat vents shall be designed and installed \nin accordance with the International Fire Code. \n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "312",
      "title": "Heating and Cooling Load Calculations",
      "content_preview": "Section 312 Heating and Cooling Load Calculations \n312.1 Load calculations. \nHeating and cooling system design loads for the purpose of sizing systems, appliances and \nequipment shall be determined in accordance with the procedures described in the \nASHRAE/ACCA Standard 183. Alternatively, design loads shall be determined by an approved \nequivalent computation procedure, using the design parameters specified in Chapter 3 [CE] of \nthe International Energy Conservation Code. \n \nChapter 4 Ventilati",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "401",
      "title": "General",
      "content_preview": "Section 401 General \n401.1 Scope.  \nThis chapter shall govern the ventilation of spaces within a building intended to be occupied. \nMechanical exhaust systems, including exhaust systems serving clothes dryers and cooking \nappliances; hazardous exhaust systems; dust, stock and refuse conveyor systems; subslab soil \nexhaust systems; smoke control systems; energy recovery ventilation systems and other \nsystems specified in ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502",
      "title": "shall comply with Chapter 5.",
      "content_preview": "Section 502 shall comply with Chapter 5. \n INSIGHTS (1) \n401.2 Ventilation required.  \nEvery occupied space shall be ventilated by natural means in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "402",
      "title": "or",
      "content_preview": "Section 402 or \nby mechanical means in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.",
      "title": "Dwelling units complying with the air",
      "content_preview": "Section 403. Dwelling units complying with the air \nleakage requirements of the International Energy Conservation Code or ASHRAE 90.1 shall be \nventilated by mechanical means in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.",
      "title": "Ambulatory care facilities and",
      "content_preview": "Section 403. Ambulatory care facilities and \nGroup I-2 occupancies shall be ventilated by mechanical means in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "407.",
      "title": "INSIGHTS (4)",
      "content_preview": "Section 407. \n INSIGHTS (4) \n401.3 When required.  \nVentilation shall be provided during the periods that the room or space is occupied. \n INSIGHTS (1) \n401.4 Intake opening location.  \nAir intake openings shall comply with all of the following: \n1. \nIntake openings shall be located not less than 10 feet (3048 mm) from lot lines or buildings on \nthe same lot. \n\n--- Page 38 ---\n2. \nMechanical and gravity outdoor air intake openings shall be located not less than 10 feet (3048 \nmm) horizontally fr",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "501.3.1.",
      "title": "Outdoor",
      "content_preview": "Section 501.3.1. Outdoor \nair intake openings shall be permitted to be located less than 10 feet (3048 mm) horizontally \nfrom streets, alleys, parking lots and loading docks provided that the openings are located not \nless than 25 feet (7620 mm) vertically above such locations. Where openings front on a street \nor public way, the distance shall be measured from the closest edge of the street or public way. \n3. \nIntake openings shall be located not less than 3 feet (914 mm) below contaminant sour",
      "requirements": "{}",
      "referenced_sections": [
        "501.3.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "1612",
      "title": "of the International Building Code for utilities and attendant equipment.",
      "content_preview": "Section 1612 of the International Building Code for utilities and attendant equipment. \n INSIGHTS (5) \n401.5 Intake opening protection.  \nAir intake openings that terminate outdoors shall be protected with corrosion-resistant \nscreens, louvers or grilles. Openings in louvers, grilles and screens shall be sized in accordance \nwith Table 401.5, and shall be protected against local weather conditions. Louvers that protect \nair intake openings in structures located in hurricane-prone regions, as def",
      "requirements": "{\"clearance\": \"4\"}",
      "referenced_sections": [],
      "has_table": true,
      "has_exception": false
    },
    {
      "number": "402",
      "title": "Natural Ventilation",
      "content_preview": "Section 402 Natural Ventilation \n[BG] 402.1 Natural ventilation.  \nNatural ventilation of an occupied space shall be through windows, doors, louvers or other \nopenings to the outdoors. The operating mechanism for such openings shall be provided with \nready access so that the openings are readily controllable by the building occupants. \n\n--- Page 40 ---\n INSIGHTS (2) \n[BG] 402.2 Ventilation area required. \nThe minimum openable area to the outdoors shall be 4 percent of the floor area being \nventi",
      "requirements": "{\"percentage\": \"4\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403",
      "title": "Mechanical Ventilation",
      "content_preview": "Section 403 Mechanical Ventilation  \n INSIGHTS (2) \n403.1 Ventilation system.  \nMechanical ventilation shall be provided by a method of supply air and return or exhaust air \nexcept that mechanical ventilation air requirements for Group R-2, R-3 and R-4 occupancies \nshall be provided by an exhaust system, supply system or combination thereof. The amount of \nsupply air shall be approximately equal to the amount of return and exhaust air. The system \nshall not be prohibited from producing negative ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.3.",
      "title": "Exception: Where the registered design professional demonstrates that an engineered",
      "content_preview": "Section 403.3. \nException: Where the registered design professional demonstrates that an engineered \nventilation system design will prevent the maximum concentration of contaminants from \nexceeding that obtainable by the rate of outdoor air ventilation determined in accordance \nwith ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "403.3",
      "title": "",
      "content_preview": "Section 403.3, the minimum required rate of outdoor air shall be reduced in \naccordance with such engineered system design. \n403.2.1 Recirculation of air.  \nThe outdoor air required by ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.3",
      "title": "shall not be recirculated. Air in excess of that",
      "content_preview": "Section 403.3 shall not be recirculated. Air in excess of that \nrequired by ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.3",
      "title": "shall not be prohibited from being recirculated as a component of",
      "content_preview": "Section 403.3 shall not be prohibited from being recirculated as a component of \nsupply air to building spaces, except that: \n1. \n\n--- Page 42 ---\nVentilation air shall not be recirculated from one dwelling to another or to dissimilar \noccupancies. \n2. \nSupply air to a swimming pool and associated deck areas shall not be recirculated unless such \nair is dehumidified to maintain the relative humidity of the area at 60 percent or less. Air from \nthis area shall not be recirculated to other spaces ",
      "requirements": "{\"percentage\": \"60\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.3.1.1",
      "title": "The required outdoor airflow rates specified in Table 403.3.1.1 shall be",
      "content_preview": "Section 403.3.1.1. The required outdoor airflow rates specified in Table 403.3.1.1 shall be \nintroduced directly into such spaces or into the occupied spaces from which air is transferred \nor a combination of both. \n INSIGHTS (1) \n403.3 Outdoor air and local exhaust airflow rates. \nGroup R-2, R-3 and R-4 occupancies three stories and less in height above grade plane shall be \nprovided with outdoor air and local exhaust in accordance with ",
      "requirements": "{}",
      "referenced_sections": [
        "403.3.1"
      ],
      "has_table": true,
      "has_exception": false
    },
    {
      "number": "403.3.2.",
      "title": "Other",
      "content_preview": "Section 403.3.2. Other \nbuildings intended to be occupied shall be provided with outdoor air and local exhaust in \naccordance with ",
      "requirements": "{}",
      "referenced_sections": [
        "403.3.2"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.3.1.",
      "title": "403.3.1 Other buildings intended to be occupied.",
      "content_preview": "Section 403.3.1. \n403.3.1 Other buildings intended to be occupied. \nThe design of local exhaust systems and ventilation systems for outdoor air for occupancies \nother than Group R-2, R-3 and R-4 three stories and less above grade plane shall comply with \nSections 403.3.1.1 through 403.3.1.4. \n403.3.1.1 Outdoor airflow rate.  \nVentilation systems shall be designed to have the capacity to supply the minimum outdoor \nairflow rate, determined in accordance with this section. In each occupiable space",
      "requirements": "{}",
      "referenced_sections": [
        "403.3.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.2.1",
      "title": "",
      "content_preview": "Section 403.2.1, Item 3). \nc. \nSpaces unheated or maintained below 50\u00b0F are not covered by these requirements unless the occupancy is continuous. \nd. \nVentilation systems in enclosed parking garages shall comply with ",
      "requirements": "{\"temperature\": \"50\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "404.",
      "title": "e.",
      "content_preview": "Section 404. \ne. \nRates are per water closet or urinal. The higher rate shall be provided where the exhaust system is designed to operate \nintermittently. The lower rate shall be permitted only where the exhaust system is designed to operate continuously while \noccupied. \nf. \nRates are per room unless otherwise indicated. The higher rate shall be provided where the exhaust system is designed to \noperate intermittently. The lower rate shall be permitted only where the exhaust system is designed t",
      "requirements": "{\"percentage\": \"10\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.2.1",
      "title": "",
      "content_preview": "Section 403.2.1, Items \n2 and 4). \nh. \nFor nail salons, each manicure and pedicure station shall be provided with a source capture system capable of exhausting not \nless than 50 cfm per station. Exhaust inlets shall be located in accordance with ",
      "requirements": "{\"flow_rate\": \"50\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.20.",
      "title": "Where one or more required",
      "content_preview": "Section 502.20. Where one or more required \nsource capture systems operate continuously during occupancy, the exhaust rate from such systems shall be permitted to be \napplied to the exhaust flow rate required by Table 403.3.1.1 for the nail salon. \n403.3.1.1.1 Zone outdoor airflow. \nThe minimum outdoor airflow required to be supplied to each zone shall be determined as a \nfunction of occupancy classification and space air distribution effectiveness in accordance with \nSections 403.3.1.1.1.1 thro",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": true,
      "has_exception": false
    },
    {
      "number": "403.3",
      "title": "over the entire range of supply air operating rates.",
      "content_preview": "Section 403.3 over the entire range of supply air operating rates. \n\u27a1 \n403.3.2 Group R-2, R-3 and R-4 occupancies, three stories and less. \nThe design of local exhaust systems and ventilation systems for outdoor air in Group R-2, R-3 \nand R-4 occupancies three stories and less in height above grade plane shall comply with \nSections 403.3.2.1 through 403.3.2.5. \n403.3.2.1 Outdoor air for dwelling units.  \nAn outdoor air ventilation system consisting of a mechanical exhaust system, supply system o",
      "requirements": "{\"percentage\": \"30\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "404",
      "title": "Enclosed Parking Garages",
      "content_preview": "Section 404 Enclosed Parking Garages \n404.1 Enclosed parking garages.  \nMechanical ventilation systems for enclosed parking garages shall operate continuously or \nshall be automatically operated by means of carbon monoxide detectors applied in \nconjunction with nitrogen dioxide detectors. Such detectors shall be listed in accordance with \nUL 2075 and installed in accordance with their listing and the manufacturer\u2019s instructions. \nAutomatic operation shall cycle the ventilation system between the",
      "requirements": "{\"flow_rate\": \"0.75\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "403.3.1.",
      "title": "--- Page 58 ---",
      "content_preview": "Section 403.3.1. \n\n--- Page 58 ---\n",
      "requirements": "{}",
      "referenced_sections": [
        "403.3.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "405",
      "title": "Systems Control",
      "content_preview": "Section 405 Systems Control \n405.1 General. \nMechanical ventilation systems shall be provided with manual or automatic controls that will \noperate such systems whenever the spaces are occupied. Air-conditioning systems that supply \nrequired ventilation air shall be provided with controls designed to automatically maintain the \nrequired outdoor air supply rate during occupancy. \n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "406",
      "title": "Ventilation of Uninhabited Spaces",
      "content_preview": "Section 406 Ventilation of Uninhabited Spaces \n406.1 General.  \nUninhabited spaces, such as crawl spaces and attics, shall be provided with natural ventilation \nopenings as required by the International Building Code or shall be provided with a mechanical \nexhaust and supply air system. The mechanical exhaust rate shall be not less than 0.02 cfm per \nsquare foot (0.00001 m3/s \u2022 m2) of horizontal area and shall be automatically controlled to \noperate when the relative humidity in the space served",
      "requirements": "{\"flow_rate\": \"0.02\", \"percentage\": \"60\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "407",
      "title": "Ambulatory Care Facilities and Group I-2",
      "content_preview": "Section 407 Ambulatory Care Facilities and Group I-2 \nOccupancies \n407.1 General.  \nMechanical ventilation for ambulatory care facilities and Group I-2 occupancies shall be \ndesigned and installed in accordance with this code, ASHRAE 170 and NFPA 99. \n \n \n\n--- Page 59 ---\nChapter 5 Exhaust Systems \nUser note: \nAbout this chapter: Chapter 5 addresses exhaust systems for, among others, kitchens, \nlaboratories, processes, garages, hazardous systems, clothes dryers and smoke control systems. \nMany p",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "501",
      "title": "General",
      "content_preview": "Section 501 General \n501.1 Scope. \nThis chapter shall govern the design, construction and installation of mechanical exhaust \nsystems, including exhaust systems serving clothes dryers and cooking appliances; hazardous \nexhaust systems; dust, stock and refuse conveyor systems; subslab soil exhaust systems; \nsmoke control systems; energy recovery ventilation systems and other systems specified in \n",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.",
      "title": "501.2 Independent system required.",
      "content_preview": "Section 502. \n501.2 Independent system required.  \nSingle or combined mechanical exhaust systems for environmental air shall be independent of \nall other exhaust systems. Dryer, domestic kitchen and hazardous exhaust shall be \nindependent of all other systems. Type I exhaust systems shall be independent of all other \nexhaust systems except as provided in ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "506.3.5.",
      "title": "Single or combined Type II exhaust",
      "content_preview": "Section 506.3.5. Single or combined Type II exhaust \nsystems for food-processing operations shall be independent of all other exhaust systems. \n\n--- Page 60 ---\nCommercial kitchen exhaust systems shall be constructed in accordance with Sections 506 \nthrough 509. \n INSIGHTS (3) \n501.3 Exhaust discharge.  \nThe air removed by every mechanical exhaust system shall be discharged outdoors at a point \nwhere it will not cause a public nuisance and not less than the distances specified in ",
      "requirements": "{}",
      "referenced_sections": [
        "506.3.5"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "501.3.1.",
      "title": "The air shall be discharged to a location from which it cannot again be readily drawn",
      "content_preview": "Section \n501.3.1. The air shall be discharged to a location from which it cannot again be readily drawn \nin by a ventilating system. Air shall not be exhausted into an attic or crawl space, or be directed \nonto walkways. \nExceptions: \n1. \nWhole-house ventilation-type attic fans shall be permitted to discharge into the attic \nspace of dwelling units having private attics. \n2. \nCommercial cooking recirculating systems. \n3. \nWhere installed in accordance with the manufacturer\u2019s instructions and whe",
      "requirements": "{}",
      "referenced_sections": [
        "501.3.1"
      ],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "1612",
      "title": "of the International Building Code for utilities and attendant",
      "content_preview": "Section 1612 of the International Building Code for utilities and attendant \nequipment. \n5. \nFor specific systems, see the following sections: \n\n--- Page 62 ---\n5.1. \nClothes dryer exhaust, ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "504.4.",
      "title": "5.2.",
      "content_preview": "Section 504.4. \n5.2. \nKitchen hoods and other kitchen exhaust equipment, Sections 506.3.13, 506.4 and 506.5. \n5.3. \nDust, stock and refuse conveying systems, ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "511.2.",
      "title": "5.4.",
      "content_preview": "Section 511.2. \n5.4. \nSubslab soil exhaust systems, ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "512.4.",
      "title": "5.5.",
      "content_preview": "Section 512.4. \n5.5. \nSmoke control systems, ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "513.10.3.",
      "title": "5.6.",
      "content_preview": "Section 513.10.3. \n5.6. \nRefrigerant discharge, ",
      "requirements": "{}",
      "referenced_sections": [
        "513.10.3"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "1105.7.",
      "title": "5.7.",
      "content_preview": "Section 1105.7. \n5.7. \nMachinery room discharge, ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "1105.6.1.",
      "title": "INSIGHTS (5)",
      "content_preview": "Section 1105.6.1. \n INSIGHTS (5) \n501.3.2 Exhaust opening protection. \nExhaust openings that terminate outdoors shall be protected with corrosion-resistant screens, \nlouvers or grilles. Openings in screens, louvers and grilles shall be sized not less than 1/4 inch \n(6.4 mm) and not larger than 1/2 inch (12.7 mm). Openings shall be protected against local \nweather conditions. Louvers that protect exhaust openings in structures located in hurricane-\nprone regions, as defined in the International B",
      "requirements": "{\"clearance\": \"4\"}",
      "referenced_sections": [
        "1105.6.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502",
      "title": "Required Systems",
      "content_preview": "Section 502 Required Systems \n502.1 General.  \nAn exhaust system shall be provided, maintained and operated as specifically required by this \nsection and for all occupied areas where machines, vats, tanks, furnaces, forges, salamanders \nand other appliances, equipment and processes in such areas produce or throw off dust or \nparticles sufficiently light to float in the air, or emit heat, odors, fumes, spray, gas or smoke in \nsuch quantities so as to be irritating or injurious to health or safety",
      "requirements": "{\"clearance\": \"18\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "510.",
      "title": "[F] 502.2 Aircraft fueling and defueling.",
      "content_preview": "Section 510. \n[F] 502.2 Aircraft fueling and defueling. \nCompartments housing piping, pumps, air eliminators, water separators, hose reels and \nsimilar equipment used in aircraft fueling and defueling operations shall be adequately \nventilated at floor level or within the floor itself. \n[F] 502.3 Battery-charging areas for powered industrial trucks and equipment. \nVentilation shall be provided in an approved manner in battery-charging areas for powered \nindustrial trucks and equipment to prevent",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "1207.6.1",
      "title": "of the International Fire Code and the general requirements of this chapter.",
      "content_preview": "Section 1207.6.1 of the International Fire Code and the general requirements of this chapter. \n[F] 502.5 Ventilation of battery systems in cabinets. \nStationary storage battery systems installed in cabinets shall be provided with ventilation in \naccordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.4.",
      "title": "[F] 502.6 Dry cleaning plants.",
      "content_preview": "Section 502.4. \n[F] 502.6 Dry cleaning plants. \nVentilation in dry cleaning plants shall be adequate to protect employees and the public in \naccordance with this section and DOL 29 CFR Part 1910.1000, where applicable. \n[F] 502.6.1 Type II systems. \nType II dry cleaning systems shall be provided with a mechanical ventilation system that is \ndesigned to exhaust 1 cubic foot of air per minute for each square foot of floor area (1 cfm/ft2) \n[0.00508 m3/ (s \u2022 m2)] in dry cleaning rooms and in drying",
      "requirements": "{\"flow_rate\": \"1\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "510",
      "title": "is automatically exhausted.",
      "content_preview": "Section 510 is automatically exhausted. \n2. \nAir exhausted from spraying operations is allowed to be recirculated as makeup air to \nmanned spraying operations where all of the conditions provided in Exception 1 are \nincluded in the installation and documents have been prepared to show that the \ninstallation does not pose a life safety hazard to personnel inside the spray booth, spraying \nspace or spray room. \n[F] 502.7.3.3 Air velocity. \nThe ventilation system shall be designed, installed and ma",
      "requirements": "{\"percentage\": \"25\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "502.7.3.",
      "title": "[F] 502.7.6 Powder coating.",
      "content_preview": "Section 502.7.3. \n[F] 502.7.6 Powder coating. \nExhaust ventilation for powder-coating operations shall be sufficient to maintain the \natmosphere below one-half of the minimum explosive concentration for the material being \napplied. Nondeposited, air-suspended powders shall be removed through exhaust ducts to the \npowder recovery system. \n[F] 502.7.7 Floor resurfacing operations. \nTo prevent the accumulation of flammable vapors during floor resurfacing operations, \nmechanical ventilation at a min",
      "requirements": "{\"flow_rate\": \"1\"}",
      "referenced_sections": [
        "502.7.3"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "5904",
      "title": "of the International Fire",
      "content_preview": "Section 5904 of the International Fire \nCode. \n2. \nStorage areas and storage buildings for fireworks and explosives complying with Chapter \n56 of the International Fire Code. \n[F] 502.8.1.1 System requirements. \nExhaust ventilation systems shall comply with all of the following: \n1. \nThe installation shall be in accordance with this code. \n2. \nMechanical ventilation shall be provided at a rate of not less than 1 cfm per square foot [0.00508 \nm3/(s \u2022 m2)] of floor area over the storage area. \n\n--",
      "requirements": "{\"flow_rate\": \"1\", \"clearance\": \"12\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.1.",
      "title": "Exception: Ventilation is not required for dispensing and use of flammable solids other",
      "content_preview": "Section 502.8.1. \nException: Ventilation is not required for dispensing and use of flammable solids other \nthan finely divided particles. \n[F] 502.8.4 Indoor dispensing and use\u2014point sources. \nWhere gases, liquids or solids in amounts exceeding the maximum allowable quantity per \ncontrol area and having a hazard ranking of 3 or 4 in accordance with NFPA 704 are dispensed \nor used, mechanical exhaust ventilation shall be provided to capture gases, fumes, mists or \nvapors at the point of generatio",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.1"
      ],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "502.8.4.",
      "title": "[F] 502.9 Hazardous materials\u2014requirements for specific materials.",
      "content_preview": "Section 502.8.4. \n[F] 502.9 Hazardous materials\u2014requirements for specific materials. \nExhaust ventilation systems for specific hazardous materials shall be provided as required in \n",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.4"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8",
      "title": "and Sections 502.9.1 through 502.9.11.",
      "content_preview": "Section 502.8 and Sections 502.9.1 through 502.9.11. \n\n--- Page 75 ---\n[F] 502.9.1 Compressed gases\u2014medical gas systems. \nRooms for the storage of compressed medical gases in amounts exceeding the permit amounts \nfor compressed gases in the International Fire Code, and that do not have an exterior wall, shall \nbe exhausted through a duct to the exterior of the building. Both separate airstreams shall be \nenclosed in a 1-hour-rated shaft enclosure from the room to the exterior. Approved mechanica",
      "requirements": "{\"flow_rate\": \"1\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.4",
      "title": "shall be provided.",
      "content_preview": "Section 502.8.4 \nshall be provided. \n[F] 502.9.3 Cryogenics. \nStorage areas for stationary or portable containers of cryogenic fluids in any quantity shall be \nventilated in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.",
      "title": "Indoor areas where cryogenic fluids in any",
      "content_preview": "Section 502.8. Indoor areas where cryogenic fluids in any \nquantity are dispensed shall be ventilated in accordance with the requirements of ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.4",
      "title": "in a manner that captures any vapor at the point of generation.",
      "content_preview": "Section \n502.8.4 in a manner that captures any vapor at the point of generation. \nException: Ventilation for indoor dispensing areas is not required where it can be \ndemonstrated that the cryogenic fluids do not create harmful vapors. \n\n--- Page 76 ---\n[F] 502.9.4 Explosives.  \nSquirrel cage blowers shall not be used for exhausting hazardous fumes, vapors or gases in \noperating buildings and rooms for the manufacture, assembly or testing of explosives. Only \nnonferrous fan blades shall be used f",
      "requirements": "{\"flow_rate\": \"1\", \"clearance\": \"12\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "502.8.1.",
      "title": "[F] 502.9.5.3 Cleaning machines.",
      "content_preview": "Section 502.8.1. \n[F] 502.9.5.3 Cleaning machines. \nAreas containing machines used for parts cleaning in accordance with the International Fire \nCode shall be adequately ventilated to prevent accumulation of vapors. \n[F] 502.9.5.4 Use, dispensing and mixing. \nContinuous mechanical ventilation shall be provided for the use, dispensing and mixing of \nflammable and combustible liquids in open or closed systems in amounts exceeding the \nmaximum allowable quantity per control area and for bulk transf",
      "requirements": "{\"flow_rate\": \"1\"}",
      "referenced_sections": [
        "502.8.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.4.",
      "title": "Mechanical exhaust ventilation shall be provided",
      "content_preview": "Section 502.8.4. Mechanical exhaust ventilation shall be provided \nfor highly toxic and toxic liquids used in closed systems in accordance with ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.4"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.5.",
      "title": "Exception: Liquids or solids that do not generate highly toxic or toxic fumes, mists or",
      "content_preview": "Section 502.8.5. \nException: Liquids or solids that do not generate highly toxic or toxic fumes, mists or \nvapors. \n[F] 502.9.7 Highly toxic and toxic compressed gases\u2014any quantity. \nVentilation exhaust shall be provided for highly toxic and toxic compressed gases in any \nquantity as required by Sections 502.9.7.1 and 502.9.7.2. \n[F] 502.9.7.1 Gas cabinets. \nGas cabinets containing highly toxic or toxic compressed gases in any quantity shall comply \nwith ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.5"
      ],
      "has_table": false,
      "has_exception": true
    },
    {
      "number": "502.8.2",
      "title": "and the following requirements:",
      "content_preview": "Section 502.8.2 and the following requirements: \n1. \n\n--- Page 80 ---\nThe average ventilation velocity at the face of gas cabinet access ports or windows shall be not \nless than 200 feet per minute (1.02 m/s) with a minimum velocity of 150 feet per minute (0.76 \nm/s) at any point at the access port or window. \n2. \nGas cabinets shall be connected to an exhaust system. \n3. \nGas cabinets shall not be used as the sole means of exhaust for any room or area. \n[F] 502.9.7.2 Exhausted enclosures. \nExhau",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.2",
      "title": "and the following requirements:",
      "content_preview": "Section 502.8.2 and the following requirements: \n1. \nThe average ventilation velocity at the face of the enclosure shall be not less than 200 feet per \nminute (1.02 m/s) with a minimum velocity of 150 feet per minute (0.76 m/s). \n2. \nExhausted enclosures shall be connected to an exhaust system. \n3. \nExhausted enclosures shall not be used as the sole means of exhaust for any room or area. \n[F] 502.9.8 Highly toxic and toxic compressed gases\u2014quantities exceeding the \nmaximum allowable quantity per",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.1.1",
      "title": "and the International Building Code.",
      "content_preview": "Section \n502.8.1.1 and the International Building Code. \n4. \n\n--- Page 84 ---\nHPM rooms: Exhaust ventilation for HPM rooms shall comply with ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.1.1",
      "title": "and the",
      "content_preview": "Section 502.8.1.1 and the \nInternational Building Code. \n5. \nGas cabinets: Exhaust ventilation for gas cabinets shall comply with ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.1"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.2.",
      "title": "The gas",
      "content_preview": "Section 502.8.2. The gas \ncabinet ventilation system is allowed to connect to a workstation ventilation system. Exhaust \nventilation for gas cabinets containing highly toxic or toxic gases shall also comply with \nSections 502.9.7 and 502.9.8. \n6. \nExhausted enclosures: Exhaust ventilation for exhausted enclosures shall comply with ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.2"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.2.",
      "title": "Exhaust ventilation for exhausted enclosures containing highly toxic or toxic gases",
      "content_preview": "Section \n502.8.2. Exhaust ventilation for exhausted enclosures containing highly toxic or toxic gases \nshall also comply with Sections 502.9.7 and 502.9.8. \n7. \nGas rooms: Exhaust ventilation for gas rooms shall comply with ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.2"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.8.2.",
      "title": "Exhaust",
      "content_preview": "Section 502.8.2. Exhaust \nventilation for gas rooms containing highly toxic or toxic gases shall also comply with Sections \n502.9.7 and 502.9.8. \n8. \nCabinets containing pyrophoric liquids or Class 3 water-reactive liquids: Exhaust ventilation for \ncabinets in fabrication areas containing pyrophoric liquids shall be as required in ",
      "requirements": "{}",
      "referenced_sections": [
        "502.8.2"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "2705.2.3.4",
      "title": "of the International Fire Code.",
      "content_preview": "Section \n2705.2.3.4 of the International Fire Code. \n[F] 502.10.2 Penetrations. \nExhaust ducts penetrating fire barriers constructed in accordance with ",
      "requirements": "{}",
      "referenced_sections": [
        "2705.2.3"
      ],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "707",
      "title": "of the",
      "content_preview": "Section 707 of the \nInternational Building Code or horizontal assemblies constructed in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "711",
      "title": "of the International Building Code shall be contained in a shaft of equivalent fire-resistance-",
      "content_preview": "Section \n711 of the International Building Code shall be contained in a shaft of equivalent fire-resistance-\n\n--- Page 85 ---\nrated construction. Exhaust ducts shall not penetrate fire walls. Fire dampers shall not be \ninstalled in exhaust ducts. \n[F] 502.10.3 Treatment systems. \nTreatment systems for highly toxic and toxic gases shall comply with the International Fire Code. \n502.11 Motion picture projectors. \nMotion picture projectors shall be exhausted in accordance with ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "502.11.1",
      "title": "or 502.11.2.",
      "content_preview": "Section 502.11.1 or 502.11.2. \n502.11.1 Projectors with an exhaust discharge. \nProjectors equipped with an exhaust discharge shall be directly connected to a mechanical \nexhaust system. The exhaust system shall operate at an exhaust rate as indicated by the \nmanufacturer\u2019s installation instructions. \n502.11.2 Projectors without exhaust connection. \nProjectors without an exhaust connection shall have contaminants exhausted through a \nmechanical exhaust system. The exhaust rate for electric arc pr",
      "requirements": "{\"flow_rate\": \"300\", \"temperature\": \"130\"}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    },
    {
      "number": "404.",
      "title": "502.14 Motor vehicle operation.",
      "content_preview": "Section 404. \n502.14 Motor vehicle operation.  \nIn areas where motor vehicles operate, mechanical ventilation shall be provided in accordance \nwith ",
      "requirements": "{}",
      "referenced_sections": [],
      "has_table": false,
      "has_exception": false
    }
  ],
  "standards": [
    {
      "code": "UL 508",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1618",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 2075",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 705",
      "purpose": "",
      "equipment_types": [
        "fan",
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 2158",
      "purpose": "",
      "equipment_types": [
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 507",
      "purpose": "",
      "equipment_types": [
        "fan",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 858",
      "purpose": "",
      "equipment_types": [
        "fan",
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 923",
      "purpose": "",
      "equipment_types": [
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 1978",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL \n1978",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 1479",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 2221",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 762",
      "purpose": "",
      "equipment_types": [
        "fan",
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 8782",
      "purpose": "",
      "equipment_types": [
        "fan"
      ],
      "organization": "UL"
    },
    {
      "code": "UL \n710",
      "purpose": "",
      "equipment_types": [
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 710",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1046",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 723",
      "purpose": "",
      "equipment_types": [
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 181",
      "purpose": "",
      "equipment_types": [
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 864",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1812",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 1815",
      "purpose": "",
      "equipment_types": [
        "duct",
        "exhaust"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 2024",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1887",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1820",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 2043",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 2846",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL \n181",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 2518",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 900",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 586",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 867",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 268",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 555",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 263",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1777",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 641",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 17",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 378",
      "purpose": "",
      "equipment_types": [
        "duct"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 103",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 127",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 959",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 174",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 1453",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 732",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 2523",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 726",
      "purpose": "",
      "equipment_types": [
        "boiler"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 834",
      "purpose": "",
      "equipment_types": [
        "boiler"
      ],
      "organization": "UL"
    },
    {
      "code": "UL 109",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    },
    {
      "code": "UL 207",
      "purpose": "",
      "equipment_types": [],
      "organization": "UL"
    }
  ],
  "occupancies": [],
  "equipment": [
    {
      "name": "Exhaust Fan",
      "applicable_sections": [],
      "requirements": "{\"flow_rate\": \"1\", \"clearance\": \"6\"}"
    },
    {
      "name": "Duct System",
      "applicable_sections": [
        "601",
        "602",
        "603"
      ],
      "requirements": "{\"clearance\": \"8\"}"
    },
    {
      "name": "Air Handler",
      "applicable_sections": [],
      "requirements": "{}"
    }
  ],
  "approach": "PropertyRichGraph"
}